= OpenEMS: Wärmepumpe und Heizstab steuern
:sectanchors:
:toc:
:toclevels: 3
:experimental:
:icons: font
:page-lang: de

This page in English: xref:user/io-control/heat-pumps-and-heating-elements.adoc[OpenEMS: Controlling heat pumps and heating elements]

__Stand: 01.11.2026 · OpenEMS-Version 2026.11.0-SNAPSHOT (Entwicklungsstand, Branch develop)__

Wärmepumpen und Heizstäbe sind gute Abnehmer für Solarstrom: Wärme lässt sich im Pufferspeicher oder Warmwasser „aufheben“. OpenEMS bietet dafür mehrere Steuerungen. Welche passt, hängt vom Gerät ab:

[cols="3*",options="header"]
|===
| Gerät
| Ansteuerung
| Funktion in OpenEMS

| Wärmepumpe mit SG-Ready-Eingang
| 2 Relais
| Controller.Io.HeatPump.SgReady
| Heizstab mit 1–3 Phasen (einfach ein/aus)
| bis zu 3 Relais
| Controller.IO.HeatingElement
| Heizstab von Askoma oder my-PV (z. B. AC-THOR, AC ELWA 2)
| Netzwerk (Modbus), stufenlos
| Heat.Askoma / Heat.MyPv
| Elektrische Fußboden- oder Infrarotheizung in einem Raum
| Relais {plus} Thermometer
| Controller.IO.Heating.Room
|===

Wärmepumpe und Heizstäbe lassen sich auch über das App-Center einrichten (Apps für Wärmepumpe, Heizstab, Askoma, my-PV und Blockheizkraftwerk). Für die Raumheizung gibt es keine App.

[#sec-waermepumpe-mit-sg-ready]
== Wärmepumpe mit SG-Ready

[#sec-die-vier-zustaende]
=== Die vier Zustände

SG-Ready ist ein verbreiteter Standard. Die Wärmepumpe bekommt über zwei Kontakte einen von vier Zuständen:

[cols="4*",options="header"]
|===
| Zustand
| Relais 1
| Relais 2
| Bedeutung

| **Sperre**
| ein
| aus
| Wärmepumpe ist gesperrt (je nach Gerät höchstens etwa 2 Stunden)
| **Normal**
| aus
| aus
| normaler, sparsamer Betrieb
| **Empfehlung**
| aus
| ein
| mehr Strom nutzen, z. B. Warmwasser oder Raumtemperatur etwas höher
| **Einschaltbefehl**
| ein
| ein
| voll heizen; je nach Gerät mit Zusatzheizung
|===

Was die Wärmepumpe in den Zuständen genau tut, legt der Hersteller fest.

[#sec-manuell-oder-automatisch]
=== Manuell oder automatisch

* **Manuell:** Ein Zustand wird fest vorgegeben.
* **Automatisch:** OpenEMS entscheidet jede Sekunde nach dieser Reihenfolge:

[cols="4*",options="header"]
|===
| Reihenfolge
| Zustand
| wenn …
| Standardwerte

| 1
| Sperre
| Netzbezug über der Grenze **und** Speicher-Ladezustand unter der Grenze
| 5.000 W und 20 %, **ab Werk ausgeschaltet**
| 2
| Einschaltbefehl
| Überschuss über der Grenze **und** Speicher-Ladezustand mindestens so hoch wie die Grenze
| 5.000 W und 10 %
| 3
| Empfehlung
| Überschuss über der Grenze
| 3.000 W
| 4
| Normal
| sonst
| –
|===

Nach jedem Wechsel bleibt der Zustand mindestens 60 Sekunden bestehen, damit die Wärmepumpe nicht ständig umgeschaltet wird.

[#sec-wie-der-ueberschuss-bestimmt-wird]
=== Wie der Überschuss bestimmt wird

[source]
----
Überschuss = Einspeisung ins Netz − Entladeleistung des Hausspeichers + aktueller Verbrauch der Wärmepumpe
----

Der Verbrauch der Wärmepumpe wird hinzugerechnet, damit sie sich nicht selbst „abschaltet“, sobald sie den Überschuss verbraucht.

* **Mit eigenem Zähler** für die Wärmepumpe wird der gemessene Verbrauch verwendet.
* **Ohne Zähler** nimmt OpenEMS an, dass die Wärmepumpe im jeweiligen Zustand genau die eingestellte Schwelle verbraucht.

**Wichtig:** Die Schwellen sollten nicht kleiner sein als der tatsächliche Verbrauch der Wärmepumpe im jeweiligen Zustand, beim Einschaltbefehl inklusive Zusatzheizung. Sonst bezieht die Anlage nach dem Einschalten Strom aus dem Netz.

[#sec-zeitplan]
=== Zeitplan

Über einen Zeitplan lässt sich für bestimmte Zeiten ein anderes Verhalten vorgeben, z. B. werktags 6–8 Uhr „Einschaltbefehl“ oder nachts „Automatisch“. Außerhalb der Zeitplan-Einträge gilt die normale Einstellung. Seit Oktober 2026 können Zeitplan und Grundbetriebsart alle Benutzer einstellen.

[#sec-gut-zu-wissen]
=== Gut zu wissen

* OpenEMS zählt mit, wie lange jeder Zustand aktiv war.
* In der Konfiguration gibt es eine Einstellung „Base Mode“. Im aktuellen Programmcode wird sie nicht ausgewertet. Wirksam sind „Mode“ (manuell/automatisch) und der Zeitplan.

[#sec-heizstab-ueber-relais]
== Heizstab über Relais

Diese Steuerung ist für Heizstäbe gedacht, deren Phasen einzeln **ein- und ausgeschaltet** werden. Daraus ergeben sich Stufen:

[cols="3*",options="header"]
|===
| Stufe
| eingeschaltet
| Leistung bei 2 kW je Phase

| 1
| L1
| 2 kW
| 2
| L1 {plus} L2
| 4 kW
| 3
| L1 {plus} L2 {plus} L3
| 6 kW
|===

[#sec-betriebsarten]
=== Betriebsarten

* **Manuell ein:** heizt dauerhaft mit der eingestellten Standard-Stufe.
* **Manuell aus:** heizt nicht.
* **Automatisch:** heizt mit so vielen Stufen, wie der Überschuss erlaubt. Zusätzlich kann eine Arbeitsweise gewählt werden (siehe unten).

Der Überschuss wird wie bei der Wärmepumpe bestimmt: Einspeisung minus Speicher-Entladung plus aktueller Verbrauch des Heizstabs. Nach jedem Wechsel gilt eine Mindestzeit von 60 Sekunden.

[#sec-arbeitsweisen-im-automatikbetrieb]
=== Arbeitsweisen im Automatikbetrieb

[cols="2*",options="header"]
|===
| Arbeitsweise
| Verhalten

| **Nur Überschuss** (Standard, in der Oberfläche „Kein Modus“)
| Es wird ausschließlich mit Überschuss geheizt, ohne Garantie.
| **Minimale Heizdauer**
| Der Heizstab soll bis zu einer Endzeit (Standard 17:00) mindestens eine bestimmte Zeit laufen (Standard 1 Stunde). Reicht der Überschuss dafür nicht, wird rechtzeitig vor der Endzeit mit der Standard-Stufe geheizt, notfalls mit Netzstrom.
| **Minimale Heizenergie**
| Bis zur Endzeit soll eine bestimmte Energiemenge erreicht werden (Standard 10 kWh). OpenEMS berechnet, ab wann es ohne Überschuss heizen muss, um das Ziel zu schaffen, und schaltet in der letzten halben Stunde bei Bedarf eine Stufe höher. Ist das Ziel nicht mehr erreichbar, heizt es mit voller Leistung. Dafür ist ein Zähler für den Heizstab nötig.
|===

Reicht der Überschuss während einer Zwangsheizung aus, wird trotzdem mit Überschuss geheizt.

[#sec-zeitplan-2]
=== Zeitplan

Ist ein Zeitplan eingetragen, heizt der Heizstab im Automatikbetrieb nur während der Zeitplan-Einträge, mit der gewählten Arbeitsweise. Bei der Arbeitsweise „Minimale Heizenergie“ kann jeder Eintrag eine eigene Energiemenge haben. Danach zeigt die Steuerung eine halbe Stunde lang „erledigt“ an.

[#sec-gut-zu-wissen-2]
=== Gut zu wissen

* Es werden Laufzeiten je Phase und Stufe sowie die Gesamtenergie mitgezählt.
* Ist ein Zähler vorhanden, misst OpenEMS anfangs kurz nach, welche Leistung die einzelnen Phasen wirklich haben.

[#sec-heizstaebe-von-askoma-und-my-pv]
== Heizstäbe von Askoma und my-PV

Diese Heizstäbe werden über das Netzwerk (Modbus) angesteuert und können ihre Leistung **stufenlos** anpassen. Sie können daher auch kleine Überschüsse genau nutzen.

[#sec-modi]
=== Modi

[cols="2*",options="header"]
|===
| Modus
| Verhalten

| **Aus** (Standard)
| Der Heizstab wird nicht angesteuert.
| **Überschuss**
| Die Leistung folgt etwa alle 10 Sekunden dem Überschuss, höchstens bis zur eingestellten Maximalleistung (Standard 3.000 W).
| **Schnellheizen**
| Volle Leistung. Nach 10 Stunden legt OpenEMS zum Schutz eine Pause von 1 Stunde ein.
|===

Über einen Zeitplan kann für bestimmte Zeiten ein anderer Modus gelten, z. B. „Schnellheizen“ am frühen Morgen.

[#sec-im-fahrplan]
=== Im Fahrplan

Seit September 2026 werden diese Heizstäbe im xref:user/de/schedule/overview.adoc[Fahrplan] berücksichtigt. OpenEMS rechnet ein, wie viel Strom sie voraussichtlich verbrauchen und wie viel Wärme der Speicher noch aufnehmen kann. Daraus ergibt sich eine genauere Planung für Hausspeicher und Netzbezug.

**Hinweis:** Der Modus selbst wird dabei nicht automatisch gewählt. Es gilt immer der eingestellte Modus bzw. der Modus aus dem Zeitplan.

Für die Berechnung der Restwärme kann das wirksame Speichervolumen (Liter) eingetragen werden. Alternativ gibt es eine Nur-Lesen-Variante, die nur Werte anzeigt und nichts steuert.

[#sec-raumheizung-fussboden-und-infrarotheizung]
== Raumheizung (Fußboden- und Infrarotheizung)

Diese Steuerung hält in einem Raum eine eingestellte **Boden- und Raumtemperatur**. Sie unterscheidet zwei Stufen, „niedrig“ und „hoch“. Wann welche gilt, legt ein Wochen-Zeitplan fest, z. B. werktags 5:30–8:00 „hoch“. Dafür werden Thermometer für Boden und Raum sowie Relais für die Heizungen benötigt. Eine zusätzliche Heizung im Raum, etwa ein Kaminofen, kann berücksichtigt werden.

Solarüberschuss spielt bei dieser Steuerung keine Rolle. Sie regelt nur nach Temperatur und Zeit.

[#sec-wer-hat-vorrang-hausspeicher-oder-waerme]
== Wer hat Vorrang: Hausspeicher oder Wärme?

Bei **allen** Steuerungen auf dieser Seite gilt:

* **Der Hausspeicher hat Vorrang.** Strom, der gerade in den Hausspeicher fließt, zählt nicht als Überschuss. Wärmepumpe und Heizstab bekommen erst etwas, wenn der Speicher den Überschuss nicht mehr aufnimmt oder voll ist.
* **Der Hausspeicher wird bei Überschuss-Betrieb nicht für Wärme entladen.** Entlädt der Speicher, verringert das den Überschuss.

Beim xref:user/de/ev-charging-control/surplus-charging.adoc[Überschussladen des Elektroautos] ist es umgekehrt: Dort hat das Auto Vorrang vor dem Hausspeicher.

Ausnahmen sind ausdrücklich erzwungene Zustände: SG-Ready „Einschaltbefehl“ oder „Empfehlung“ im manuellen Betrieb, Heizstab „manuell ein“, Zwangsheizung bei minimaler Heizdauer oder Heizenergie und „Schnellheizen“. Dabei kann Strom auch aus Netz oder Speicher kommen.

[#sec-haeufige-fragen]
== Häufige Fragen

* **Warum läuft der Heizstab nicht, obwohl eingespeist wird?** Der Heizstab rechnet als Überschuss nur mit der Einspeisung. Entlädt sich der Speicher gleichzeitig, wird diese Leistung abgezogen. Eingeschaltet wird erst, wenn der Überschuss für eine ganze Stufe reicht (Relais-Heizstab: die eingestellte Leistung je Phase). Ein ladender Speicher wird dabei nicht abgezogen. Er nimmt den Überschuss aber zuerst auf, eingespeist wird dann nur, was er nicht mehr aufnehmen kann.
* **Warum wird nach dem Einschalten der Wärmepumpe Strom aus dem Netz bezogen?** Die Schwellen für Empfehlung oder Einschaltbefehl sind kleiner als der tatsächliche Verbrauch. Schwellen erhöhen oder einen Zähler für die Wärmepumpe einrichten.
* **Warum wechselt der Zustand nicht sofort?** Nach jedem Wechsel gilt eine Mindestzeit von 60 Sekunden.
* **Warum heizt der Heizstab abends mit Netzstrom?** Bei der Arbeitsweise „Minimale Heizdauer“ oder „Minimale Heizenergie“ wird vor der Endzeit zwangsweise geheizt, wenn das Ziel sonst nicht erreicht wird.
