Level;Device;;Trigger;;;Identification;;;;;;;Parameters;;;;;;;;;;Kommentar
Hardware;AixControl;MIO;Sharc;MIO3V4CInspector;00;0x10;X;4;0x10X400;ERROR_CODES::MIO::v3V4C::EXT1;INTERN_TEMP_LOW;(XT) Warning: Internal Temperature Low;SHARC;LOW;0;1;5;;;AUTOACK;WARNING;SYSTEM;
Hardware;AixControl;MIO;Sharc;MIO3V4CInspector;01;0x10;X;4;0x10X401;ERROR_CODES::MIO::v3V4C::EXT1;INTERN_TEMP_HIGH;(XT) Warning: Internal Temperature High;SHARC;HIGH;45;1;35;;;AUTOACK;WARNING;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;02;0x10;X;4;0x10X402;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_1_LOW_WARNING;(XT) Warning: Voltage Low Phase 1;SHARC;LOW;UNET*0.90;3;UNET*0.91;;;AUTOACK;WARNING;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;03;0x10;X;4;0x10X403;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_2_LOW_WARNING;(XT) Warning: Voltage Low Phase 2;SHARC;LOW;UNET*0.90;3;UNET*0.91;;;AUTOACK;WARNING;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;04;0x10;X;4;0x10X404;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_3_LOW_WARNING;(XT) Warning: Voltage Low Phase 3;SHARC;LOW;UNET*0.90;3;UNET*0.91;;;AUTOACK;WARNING;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;05;0x10;X;4;0x10X405;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_1_HIGH_WARNING;(XT) Warning: Voltage High Phase 1;SHARC;HIGH;UNET*1.10;3;UNET*1.09;;;AUTOACK;WARNING;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;06;0x10;X;4;0x10X406;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_2_HIGH_WARNING;(XT) Warning: Voltage High Phase 2;SHARC;HIGH;UNET*1.10;3;UNET*1.09;;;AUTOACK;WARNING;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;07;0x10;X;4;0x10X407;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_3_HIGH_WARNING;(XT) Warning: Voltage High Phase 3;SHARC;HIGH;UNET*1.10;3;UNET*1.09;;;AUTOACK;WARNING;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;08;0x10;X;4;0x10X408;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_1_THD_WARNING;(XT) Warning: Voltage THD High Phase 1;SHARC;HIGH;THD_WARN;3;;;;AUTOACK;WARNING;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;09;0x10;X;4;0x10X409;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_2_THD_WARNING;(XT) Warning: Voltage THD High Phase 2;SHARC;HIGH;THD_WARN;3;;;;AUTOACK;WARNING;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;10;0x10;X;4;0x10X40A;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_3_THD_WARNING;(XT) Warning: Voltage THD High Phase 3;SHARC;HIGH;THD_WARN;3;;;;AUTOACK;WARNING;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;11;0x10;X;4;0x10X40B;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_1_LOW_TRIP;(XT) Voltage Low Trip Phase 1;SHARC;LOW;UNET*0.85;0;;;;RESTART;SHUTDOWN;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;12;0x10;X;4;0x10X40C;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_2_LOW_TRIP;(XT) Voltage Low Trip Phase 2;SHARC;LOW;UNET*0.85;0;;;;RESTART;SHUTDOWN;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;13;0x10;X;4;0x10X40D;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_3_LOW_TRIP;(XT) Voltage Low Trip Phase 3;SHARC;LOW;UNET*0.85;0;;;;RESTART;SHUTDOWN;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;14;0x10;X;4;0x10X40E;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_1_HIGH_TRIP;(XT) Voltage High Trip Phase 1;SHARC;HIGH;UNET*1.15;0;;;;RESTART;SHUTDOWN;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;15;0x10;X;4;0x10X40F;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_2_HIGH_TRIP;(XT) Voltage High Trip Phase 2;SHARC;HIGH;UNET*1.15;0;;;;RESTART;SHUTDOWN;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;16;0x10;X;4;0x10X410;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_3_HIGH_TRIP;(XT) Voltage High Trip Phase 3;SHARC;HIGH;UNET*1.15;0;;;;RESTART;SHUTDOWN;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;17;0x10;X;4;0x10X411;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_1_THD_TRIP;(XT) Voltage THD Trip Phase 1;SHARC;HIGH;THD_LIM;0;;;;;FORCED;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;18;0x10;X;4;0x10X412;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_2_THD_TRIP;(XT) Voltage THD Trip Phase 2;SHARC;HIGH;THD_LIM;0;;;;;FORCED;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;19;0x10;X;4;0x10X413;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_3_THD_TRIP;(XT) Voltage THD Trip Phase 3;SHARC;HIGH;THD_LIM;0;;;;;FORCED;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;20;0x10;X;4;0x10X414;ERROR_CODES::MIO::v3V4C::EXT1;FREQUENCY_LOW_TRIP;(XT) Frequency Low Trip;SHARC;LOW;FREQ-5.f;5;;;;;SHUTDOWN;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;21;0x10;X;4;0x10X415;ERROR_CODES::MIO::v3V4C::EXT1;FREQUENCY_HIGH_TRIP;(XT) Frequency High Trip;SHARC;HIGH;FREQ+5.f;5;;;;;SHUTDOWN;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;22;0x10;X;4;0x10X416;ERROR_CODES::MIO::v3V4C::EXT1;PHASE_ORDER_TRIP;(XT) Invalid Phase Order Trip;SHARC;BOOL;;0;;;;RESTART;SHUTDOWN;SYSTEM;
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;23;0x10;X;4;0x10X417;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_1_SRD_WARNING;(XT) Selective Resonance Detection (SRD) Phase 1;SHARC;BOOL;;0;;;;AUTOACK;WARNING;SYSTEM;not implemented
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;24;0x10;X;4;0x10X418;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_2_SRD_WARNING;(XT) Selective Resonance Detection (SRD) Phase 2;SHARC;BOOL;;0;;;;AUTOACK;WARNING;SYSTEM;not implemented
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;25;0x10;X;4;0x10X419;ERROR_CODES::MIO::v3V4C::EXT1;VOLT_3_SRD_WARNING;(XT) Selective Resonance Detection (SRD) Phase 3;SHARC;BOOL;;0;;;;AUTOACK;WARNING;SYSTEM;not implemented
Grid;AixControl;MIO;Sharc;MIO3V4CInspector;26;0x10;X;4;0x10X41A;ERROR_CODES::MIO::v3V4C::EXT1;FREQUENCY_DFDT_TRIP;(XT) Frequency Change Rate Trip;SHARC;HIGH;4;0;;;;;SHUTDOWN;SYSTEM;PQAA-5225 - Frequency Change-rate Lakeland

DSC;AixControl;DSC;Sharc;COMInspector;00;0x06;0;0;0x060000;ERROR_CODES::COM;MERKUR_PORT0;DSC 10 removed !Restart!  ;SHARC;BOOL;;0;;;;NOACK;SHUTDOWN;SYSTEM;
DSC;AixControl;DSC;Sharc;COMInspector;01;0x06;0;0;0x060001;ERROR_CODES::COM;MERKUR_PORT1;DSC 9 removed !Restart!  ;SHARC;BOOL;;0;;;;NOACK;SHUTDOWN;SYSTEM;
DSC;AixControl;DSC;Sharc;COMInspector;02;0x06;0;0;0x060002;ERROR_CODES::COM;MERKUR_PORT2;DSC 8 removed !Restart!  ;SHARC;BOOL;;0;;;;NOACK;SHUTDOWN;SYSTEM;
DSC;AixControl;DSC;Sharc;COMInspector;03;0x06;0;0;0x060003;ERROR_CODES::COM;MERKUR_PORT3;DSC 7 removed !Restart!  ;SHARC;BOOL;;0;;;;NOACK;SHUTDOWN;SYSTEM;
DSC;AixControl;DSC;Sharc;COMInspector;04;0x06;0;0;0x060004;ERROR_CODES::COM;MERKUR_PORT4;DSC 6 removed !Restart!  ;SHARC;BOOL;;0;;;;NOACK;SHUTDOWN;SYSTEM;
DSC;AixControl;DSC;Sharc;COMInspector;05;0x06;0;0;0x060005;ERROR_CODES::COM;MERKUR_PORT5;DSC 5 removed !Restart!  ;SHARC;BOOL;;0;;;;NOACK;SHUTDOWN;SYSTEM;
DSC;AixControl;DSC;Sharc;COMInspector;06;0x06;0;0;0x060006;ERROR_CODES::COM;MERKUR_PORT6;DSC 4 removed !Restart!  ;SHARC;BOOL;;0;;;;NOACK;SHUTDOWN;SYSTEM;
DSC;AixControl;DSC;Sharc;COMInspector;07;0x06;0;0;0x060007;ERROR_CODES::COM;MERKUR_PORT7;DSC 3 removed !Restart!  ;SHARC;BOOL;;0;;;;NOACK;SHUTDOWN;SYSTEM;
DSC;AixControl;DSC;Sharc;COMInspector;08;0x06;0;0;0x060008;ERROR_CODES::COM;MERKUR_PORT8;DSC 2 removed !Restart!  ;SHARC;BOOL;;0;;;;NOACK;SHUTDOWN;SYSTEM;
DSC;AixControl;DSC;Sharc;COMInspector;09;0x06;0;0;0x060009;ERROR_CODES::COM;MERKUR_PORT9;DSC 1 removed !Restart! ;SHARC;BOOL;;0;;;;NOACK;SHUTDOWN;SYSTEM;
Software;AixControl;Blackfin;Sharc;COMInspector;10;0x06;0;0;0x06000A;ERROR_CODES::COM;INPUT_SLOT;InputSlot Timeout;SHARC;BOOL;;15;;;;;SHUTDOWN;SYSTEM;
Software;AixControl;Sharc;Blackfin;ReceiveTask;11;0x06;0;0;0x06000B;ERROR_CODES::COM;COM_SLOT;CommunicationSlot Timeout;Blackfin;BOOL;;10;;;;;SHUTDOWN;SYSTEM;
Software;AixControl;Sharc;Blackfin;ReceiveTask;12;0x06;0;0;0x06000C;ERROR_CODES::COM;STATUS_SLOT;StatusSlot Timeout;Blackfin;BOOL;;20;;;;;WARNING;SYSTEM;
Software;AixControl;Sharc;Sharc;COMInspector;13;0x06;0;0;0x06000D;ERROR_CODES::COM;WHILE_LOOP;While Loop Timeout;SHARC;BOOL;;3;;;;;SHUTDOWN;SYSTEM;
DSC;AixControl;DSC;Sharc;COMInspector;14;0x06;0;0;0x06000E;ERROR_CODES::COM;IRQ_TIMEOUT;Interrupt Request Timeout;SHARC;BOOL;;0;;;;;SHUTDOWN;SYSTEM;
Software;AixControl;SPORT;Sharc;COMInspector;15;0x06;0;0;0x06000F;ERROR_CODES::COM;SH_BUFFER;Sharc Buffer Overflow;SHARC;HIGH;94;0;;;;;SHUTDOWN;SYSTEM;
Software;AixControl;SPORT;Blackfin;COMInspector;15;0x06;0;0;0x06000F;ERROR_CODES::COM;SH_BUFFER;Sharc Buffer Overflow;Blackfin;HIGH;94;0;;;;;WARNING;SYSTEM;
Software;AixControl;SPORT;Blackfin;COMInspector;16;0x06;0;0;0x060010;ERROR_CODES::COM;BF_BUFFER;Blackfin Buffer Overflow;Blackfin;HIGH;150;0;100;5;;AUTOACK;WARNING;SYSTEM;
DSC;AixControl;CCU Master;Sharc;COMInspector;17;0x06;0;0;0x060011;ERROR_CODES::COM;S_INACTIVE;Master Inactive @ Slave;SHARC;BOOL;;0;;;;;FORCED;SYSTEM;Communication to master is inactive
DSC;AixControl;CCU Master;Sharc;COMInspector;18;0x06;0;0;0x060012;ERROR_CODES::COM;S_INVALID;Master Packet Invalid @ Slave;SHARC;BOOL;;0;;;;;FORCED;SYSTEM;Too much invalid data from master
Software;MR;StateMachine;Sharc;COMInspector;19;0x06;0;0;0x060013;ERROR_CODES::COM;AUTOSTART_ENABLED;Autostart enabled;SHARC;BOOL;;0;;;;AUTOACK;WARNING;SYSTEM;
Hardware;;Fan;Sharc;COMInspector;20;0x06;0;0;0x060014;ERROR_CODES::COM;LCU_PRESSURE_LOSS;LCU pressure loss trip;SHARC;BOOL;;0;;;;RESTART;SHUTDOWN;SYSTEM;
Hardware;;Fan;Sharc;COMInspector;21;0x06;0;0;0x060015;ERROR_CODES::COM;LCU_TEMPERTURE_HIGH;LCU temperature high;SHARC;BOOL;;0;;;;AUTOACK;WARNING;SYSTEM;
Hardware;AixControl;MIO;Sharc;COMInspector;22;0x06;0;0;0x060016;ERROR_CODES::COM;DIGITAL_SYSTEMLOCK;Digital Input : System Locked;SHARC;BOOL;;0;;15;;AUTOACK;WARNING;SYSTEM;
Peripherals;EPCOS;Pro-CX;Modbus;80;00;0x06;0;0;0x060017;ERROR_CODES::COM;PROCX_EXTERN;Pro-CX: External error;Blackfin;Extern;;;;;;;WARNING;SINGLE;
Peripherals;EPCOS;Pro-CX;Modbus;80;01;0x06;0;0;0x060018;ERROR_CODES::COM;PROCX_OVERVOLTAGE;Pro-CX: Overvoltage;Blackfin;Extern;;;;;;;WARNING;SINGLE;
Peripherals;EPCOS;Pro-CX;Modbus;80;02;0x06;0;0;0x060019;ERROR_CODES::COM;PROCX_OVERCOMPENSATED;Pro-CX: Overcompensated;Blackfin;Extern;;;;;;;WARNING;SINGLE;
Peripherals;EPCOS;Pro-CX;Modbus;80;03;0x06;0;0;0x06001A;ERROR_CODES::COM;PROCX_UNDERCOMPENSATED;Pro-CX: Undercompensated;Blackfin;Extern;;;;;;;WARNING;SINGLE;
Peripherals;EPCOS;Pro-CX;Modbus;80;04;0x06;0;0;0x06001B;ERROR_CODES::COM;PROCX_HARMONICS;Pro-CX: Harmonics;Blackfin;Extern;;;;;;;WARNING;SINGLE;
Peripherals;EPCOS;Pro-CX;Modbus;80;05;0x06;0;0;0x06001C;ERROR_CODES::COM;PROCX_TEMPERATURE;Pro-CX: Temperature high;Blackfin;Extern;;;;;;;WARNING;SINGLE;
Peripherals;EPCOS;Pro-CX;Modbus;80;06;0x06;0;0;0x06001D;ERROR_CODES::COM;PROCX_UNDERCURRENT;Pro-CX: Undercurrent;Blackfin;Extern;;;;;;;WARNING;SINGLE;
Peripherals;EPCOS;Pro-CX;Modbus;80;07;0x06;0;0;0x06001E;ERROR_CODES::COM;PROCX_UNDERVOLTAGE;Pro-CX: Undervoltage;Blackfin;Extern;;;;;;;WARNING;SINGLE;
Peripherals;EPCOS;Pro-CX;Blackfin;CPFCProCX;31;0x06;0;0;0x06001F;ERROR_CODES::COM;PROCX_COMMUNICATION;Pro-CX Communication Error;Blackfin;BOOL;;10;;;;;WARNING;SINGLE;
Software;MR;Control;Sharc;COMInspector;00;0x06;0;0;0x060020;ERROR_CODES::COM2;DERATING_RMS_CURRENT;Derating: RMS current;SHARC;BOOL;;1;;15;;AUTOACK;CFG_DERATING;SYSTEM;
Software;MR;Control;Sharc;COMInspector;01;0x06;0;0;0x060021;ERROR_CODES::COM2;DERATING_PEAK_GRIDCURRENT;Derating: Output peak current;SHARC;BOOL;;1;;15;;AUTOACK;CFG_DERATING;SYSTEM;
Software;MR;Control;Sharc;COMInspector;02;0x06;0;0;0x060022;ERROR_CODES::COM2;DERATING_PEAK_MODULECURRENT;Derating: IGBT peak current;SHARC;BOOL;;1;;15;;AUTOACK;CFG_DERATING;SYSTEM;
Software;MR;Control;Sharc;COMInspector;03;0x06;0;0;0x060023;ERROR_CODES::COM2;DERATING_MODULATIONSINDEX;Derating: Modulation limit;SHARC;BOOL;;1;;15;;AUTOACK;CFG_DERATING;SYSTEM;
Software;MR;Control;Sharc;COMInspector;04;0x06;0;0;0x060024;ERROR_CODES::COM2;DERATING_DC_VOLTAGE_UNBALANCE;Derating: DC voltage unbalance;SHARC;BOOL;;1;;15;;AUTOACK;CFG_DERATING;SYSTEM;
Software;MR;Control;Sharc;COMInspector;05;0x06;0;0;0x060025;ERROR_CODES::COM2;DERATING_DC_VOLTAGE_MAXIMUM;Derating: DC voltage limit;SHARC;BOOL;;1;;15;;AUTOACK;CFG_DERATING;SYSTEM;
Software;MR;Control;Sharc;COMInspector;06;0x06;0;0;0x060026;ERROR_CODES::COM2;DERATING_CHOKE_TEMPERATURE;Derating: Choke temperature;SHARC;BOOL;;1;;15;;AUTOACK;CFG_DERATING;SYSTEM;
Software;MR;Control;Sharc;COMInspector;07;0x06;0;0;0x060027;ERROR_CODES::COM2;DERATING_IGBT_TEMPERATURE;Derating: IGBT temperature;SHARC;BOOL;;1;;15;;AUTOACK;CFG_DERATING;SYSTEM;
Software;MR;Control;Sharc;COMInspector;08;0x06;0;0;0x060028;ERROR_CODES::COM2;DERATING_MCU_TEMPERATURE;Derating: MCU temperature;SHARC;BOOL;;1;;15;;AUTOACK;CFG_DERATING;SYSTEM;
Software;MR;Control;Sharc;COMInspector;09;0x06;0;0;0x060029;ERROR_CODES::COM2;DERATING_GRID_VOLTAGE;Derating: GridVoltage;SHARC;BOOL;;1;;15;;AUTOACK;CFG_DERATING;SYSTEM;
Software;MR;Control;Sharc;COMInspector;10;0x06;0;0;0x06002A;ERROR_CODES::COM2;DERATING_NEUTRAL_CURRENT;Derating: RMS current neutral;SHARC;BOOL;;1;;15;;AUTOACK;CFG_DERATING;SYSTEM;
Software;MR;StateMachine;Sharc;COMInspector;11;0x06;0;0;0x06002B;ERROR_CODES::COM2;STARTSTOP_MODE;Auto start-stop active;SHARC;BOOL;;0;;;;AUTOACK;WARNING;SYSTEM;
Software;MR;CCU;Sharc;COMInspector;12;0x06;0;0;0x06002C;ERROR_CODES::COM2;WARMSTART;CCU warm restart triggered;;;;;;;;;INFO;;
Software;MR;Control;Sharc;COMInspector;13;0x06;0;0;0x06002D;ERROR_CODES::COM2;SIA_RUNNING;(XT) System Identification Algorithm (SIA) running...;SHARC;BOOL;;0;;;;AUTOACK;WARNING;SYSTEM;
Software;MR;Control;Sharc;COMInspector;14;0x06;0;0;0x06002E;ERROR_CODES::COM2;SIA_WARNING;(XT) SIA Warning;SHARC;BOOL;;0;;;;AUTOACK;WARNING;SYSTEM;
Software;MR;Control;Sharc;COMInspector;15;0x06;0;0;0x06002F;ERROR_CODES::COM2;SUSPECT_HARMONICS_DETECTED;(XT) Suspect Harmonics marked;SHARC;BOOL;;0;;;;AUTOACK;WARNING;SYSTEM;
Software;MR;Control;Sharc;COMInspector;16;0x06;0;0;0x060030;ERROR_CODES::COM2;CRITICAL_HARMONICS_DETECTED;(XT) Compensation of critical harmonics blocked;SHARC;BOOL;;0;;;;AUTOACK;WARNING;SYSTEM;
Software;MR;Control;Sharc;COMInspector;17;0x06;0;0;0x060031;ERROR_CODES::COM2;VOLTAGE_NOT_VALID_FOR_START_ACDCs;(XT) VOLT NOT VALID START ACDC;SHARC;BOOL;;0;;;;;SHUTDOWN;CFG_REDUNDANT;
Software;MR;Control;Sharc;COMInspector;18;0x06;0;0;0x060032;ERROR_CODES::COM2;FREQUENZ_NOT_VALID_FOR_START_ACDCs;(XT) FREQ NOT VALID START ACDC;SHARC;BOOL;;0;;;;;SHUTDOWN;CFG_REDUNDANT;
Software;MR;Software;Sharc / Blackfin;ErrorParameters;00;0x01;0;0;0x010000;ERROR_CODES::SW;PARAM_UNDEFINED;Undefined fault parameter;Common;Extern;;;;;;;SHUTDOWN;SYSTEM;Acknowledge not possible
Software;MR;Software;Sharc / Blackfin;ErrorParameters;01;0x01;0;0;0x010001;ERROR_CODES::SW;PARAM_NULL_POINTER;Null pointer to fault parameter;Common;Extern;;;;;;;SHUTDOWN;SYSTEM;Acknowledge not possible
Software;MR;Software;Sharc / Blackfin;ErrorParameters;02;0x01;0;0;0x010002;ERROR_CODES::SW;INVALID_PARAMETER;Invalid fault parameter;Common;Extern;;;;;;;SHUTDOWN;SYSTEM;Acknowledge not possible
Software;MR;Software;Sharc / Blackfin;Cinspector;03;0x01;0;0;0x010003;ERROR_CODES::SW;GROUP_INSPECTOR_NULL;Undefined group inspector;Common;Extern;;;;;;;SHUTDOWN;SYSTEM;Acknowledge not possible
Software;MR;Software;Sharc;MerkurInspector;04;0x01;0;0;0x010004;ERROR_CODES::SW;INVALID_CLIENT_ID;Invalid Merkur client ID;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc / Blackfin;ErrorParameters;05;0x01;0;0;0x010005;ERROR_CODES::SW;INVALID_HIERARCHY;Invalid fault hierarchy;Common;Extern;;;;;;;SHUTDOWN;SYSTEM;Acknowledge not possible
Software;MR;DSC;Blackfin;MerkurFacade;06;0x01;0;0;0x010006;ERROR_CODES::SW;MERKUR_INIT_FAIL;Merkur module initialization failed;SHARC;Extern;;;;;;;WARNING;SYSTEM;
Software;MR;DSC;Blackfin;MerkurFacade;07;0x01;0;0;0x010007;ERROR_CODES::SW;INVALID_MIO_ORDER;Invalid MIO ports sequence;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc;Measurements;08;0x01;0;0;0x010008;ERROR_CODES::SW;PQM_INVALID_CONFIG;Invalid measurement configuration;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc;Measurements;09;0x01;0;0;0x010009;ERROR_CODES::SW;PQM_CHANNELS_OVERFLOW;Measurement channels limit reached;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Configuration;Blackfin;ConfigHMI;10;0x01;0;0;0x01000A;ERROR_CODES::SW;PQM_INVALID_FORMAT;Invalid current sum configuration format;Blackfin;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc;Measurements;11;0x01;0;0;0x01000B;ERROR_CODES::SW;PQM_CALCULATIONS_TIMEOUT;Measurements calculation timeout;SHARC;BOOL;;0;;;;;WARNING;SYSTEM;
Software;MR;;;;12;0x01;0;0;0x01000C;ERROR_CODES::SW;PQM_PACKET_MISSING;Measurement packet missing;Blackfin;Extern;;;;;;;WARNING;SYSTEM;not implemented
Software;MR;;;;13;0x01;0;0;0x01000D;ERROR_CODES::SW;PQM_INVALID_DATA;Invalid measurement data;Blackfin;Extern;;;;;;;WARNING;SYSTEM;not implemented
Software;MR;Software;Sharc;Userinterface;14;0x01;0;0;0x01000E;ERROR_CODES::SW;RTDS_SOFTWARE;Warning: RTDS Version - Do not use on real hardware;SHARC;Extern;;;;;;;INFO;SYSTEM;
Software;MR;Software;Sharc / Blackfin;;15;0x01;0;0;0x01000F;ERROR_CODES::SW;ARRAY_OVERFLOW;Array overflow;Common;Extern;;;;;;;SHUTDOWN;SYSTEM;Acknowledge not possible
Software;MR;Software;Sharc;;16;0x01;0;0;0x010010;ERROR_CODES::SW;AUTONOM_TEST_SW;Warning: AUTONOM TEST SW ( Autostart );SHARC;Extern;;;;;;;INFO;SYSTEM;
Software;MR;Software;Sharc;AutarsysFacade;17;0x01;0;0;0x010011;ERROR_CODES::SW;NO_BLACKSTART_OR_SYNC_ENABLED;no Blackstart or SyncV enabled;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc;AutarsysFacade;18;0x01;0;0;0x010012;ERROR_CODES::SW;SYNC_V_AND_BLACKSTART_ENABLED;sycnV and Blackstart enabled;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc;AutarsysFacade;19;0x01;0;0;0x010013;ERROR_CODES::SW;VOLTAGE_NOT_ZERO_FOR_BLACKSTART;voltage not zero for Blackstart;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc;AutarsysFacade;20;0x01;0;0;0x010014;ERROR_CODES::SW;VOLTAGE_SYNC_NOT_SUCCEEDED;voltage sync not succeeded;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc;AutarsysFacade;21;0x01;0;0;0x010015;ERROR_CODES::SW;VOLTAGE_NOT_OK_FOR_SYNC_V;voltage not ok for sync V;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc;AutarsysFacade;22;0x01;0;0;0x010016;ERROR_CODES::SW;GENERATOR_CONNECTED_WRONG_PHASE;generator connected wrong phase;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc;AutarsysFacade;23;0x01;0;0;0x010017;ERROR_CODES::SW;FRT_FAULT;FRT Error occurred;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc;AutarsysFacade;24;0x01;0;0;0x010018;ERROR_CODES::SW;IDC_OVERCURRENT;DC-Link Overcurrent;Blackfin;HIGH;140;0;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc / Blackfin;Measurements;00;0x03;0;0;0x030000;ERROR_CODES::PQM::CFG;SUMMANDS_OVERFLOW;Summands overflow;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc / Blackfin;Measurements;01;0x03;0;0;0x030001;ERROR_CODES::PQM::CFG;CYCLIC_CONFIG;Cyclic current sum configuration;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc / Blackfin;Measurements;02;0x03;0;0;0x030002;ERROR_CODES::PQM::CFG;INVALID_PHASE;Summand set to nonexistent phase;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc / Blackfin;Measurements;03;0x03;0;0;0x030003;ERROR_CODES::PQM::CFG;INVALID_MIO_VOLTAGE;Nonexistent MIO voltage channel;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc / Blackfin;Measurements;04;0x03;0;0;0x030004;ERROR_CODES::PQM::CFG;INVALID_MIO_CURRENT;Nonexistent MIO current channel;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc / Blackfin;Measurements;05;0x03;0;0;0x030005;ERROR_CODES::PQM::CFG;INVALID_MIO_CURRENT_GROUPS;Inconsistent MIO current channels grouping;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc / Blackfin;Measurements;06;0x03;0;0;0x030006;ERROR_CODES::PQM::CFG;INVALID_DEVICE_CHANNEL;Nonexistent device phase current;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc / Blackfin;Measurements;07;0x03;0;0;0x030007;ERROR_CODES::PQM::CFG;CHANNEL_NULL;Measurement channel not initialized;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc / Blackfin;Measurements;08;0x03;0;0;0x030008;ERROR_CODES::PQM::CFG;PHASE_MISSING;Device current configuration missing;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Software;MR;Software;Sharc / Blackfin;Measurements;09;0x03;0;0;0x030009;ERROR_CODES::PQM::CFG;DEVICE_DISABLED;Initializing disabled device current;SHARC;Extern;;;;;;;SHUTDOWN;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;00;0x07;0;0;0x070000;ERROR_CODES::ANY_ERR;ABCC_ERR_INVALID_PROC_WRITE_DATA_SIZE;Invalid write process data size;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;01;0x07;0;0;0x070001;ERROR_CODES::ANY_ERR;ABCC_ERR_INVALID_PROC_READ_DATA_SIZE;Invalid read process data size;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;02;0x07;0;0;0x070002;ERROR_CODES::ANY_ERR;ABCC_ERR_MODULE_MISSING;Module missing;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;03;0x07;0;0;0x070003;ERROR_CODES::ANY_ERR;ABCC_ERR_NODEID_NOT_SETABLE;Cannot set node ID;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;04;0x07;0;0;0x070004;ERROR_CODES::ANY_ERR;ABCC_ERR_ATTR_WRITE_ERROR;Cannot set attribute;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;05;0x07;0;0;0x070005;ERROR_CODES::ANY_ERR;ABCC_ERR_INIT_ATTR_READ_ERROR;Error reading attributes during initialization;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;06;0x07;0;0;0x070006;ERROR_CODES::ANY_ERR;ABCC_ERR_MODULE_WATCHDOG_TIMEOUT;Module watchdog timeout;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;07;0x07;0;0;0x070007;ERROR_CODES::ANY_ERR;ABCC_ERR_READING_EXCEPTION_CODE;Error reading exception code;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;08;0x07;0;0;0x070008;ERROR_CODES::ANY_ERR;ABCC_ERR_READING_NW_SPEC_EXCEPTION_CODE;Error reading network specific exception code;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;09;0x07;0;0;0x070009;ERROR_CODES::ANY_ERR;ABCC_ERR_NON_RECOVERABLE_EXCEPTION;Non-recoverable exception;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;10;0x07;0;0;0x07000A;ERROR_CODES::ANY_ERR;ABCC_ERR_CONNECTION_TERMINATED;Connection terminated;Blackfin;BOOL;;0;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;11;0x07;0;0;0x07000B;ERROR_CODES::ANY_ERR;ABCC_ERR_NETWORK_ERROR;Network error;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;12;0x07;0;0;0x07000C;ERROR_CODES::ANY_ERR;ABCC_ERR_DRIVER_STATE_CHANGE_DENIED;Driver handler state change denied;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;13;0x07;0;0;0x07000D;ERROR_CODES::ANY_ERR;ABCC_ERR_MAX_RESTART_COUNT;Module restart count limit reached;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;14;0x07;0;0;0x07000E;ERROR_CODES::ANY_ERR;ABCC_ERR_MODULE_RESTART;Module restarted;Blackfin;Extern;;;;;;;WARNING;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;15;0x07;0;0;0x07000F;ERROR_CODES::ANY_ERR;ABCC_ERR_DRIVER_TERMINATED;Driver terminated;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;00;0x07;0;0;0x070010;ERROR_CODES::ANY_EXCPT;ABCC_EXCPT_APP_TO;Application timeout;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;01;0x07;0;0;0x070011;ERROR_CODES::ANY_EXCPT;ABCC_EXCPT_INV_DEV_ADDR;Invalid device address;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;02;0x07;0;0;0x070012;ERROR_CODES::ANY_EXCPT;ABCC_EXCPT_INV_COM_SETTINGS;Invalid communication settings;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;03;0x07;0;0;0x070013;ERROR_CODES::ANY_EXCPT;ABCC_EXCPT_MAJ_UNREC_APP_EVNT;Major unrecoverable application event;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;04;0x07;0;0;0x070014;ERROR_CODES::ANY_EXCPT;ABCC_EXCPT_WAIT_APP_RESET;Waiting for application reset;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;05;0x07;0;0;0x070015;ERROR_CODES::ANY_EXCPT;ABCC_EXCPT_INV_PRD_CFG;Invalid process data configuration;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;06;0x07;0;0;0x070016;ERROR_CODES::ANY_EXCPT;ABCC_EXCPT_INV_APP_RESPONSE;Invalid application response;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;07;0x07;0;0;0x070017;ERROR_CODES::ANY_EXCPT;ABCC_EXCPT_NVS_CHECKSUM_ERROR;Non-volatile memory checksum error;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;08;0x07;0;0;0x070018;ERROR_CODES::ANY_EXCPT;ABCC_EXCPT_NETWORK_SPECIFIC_1;Network specific exception code: 0x01;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;09;0x07;0;0;0x070019;ERROR_CODES::ANY_EXCPT;ABCC_EXCPT_NETWORK_SPECIFIC_2;Network specific exception code: 0x02;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;10;0x07;0;0;0x07001A;ERROR_CODES::ANY_EXCPT;ABCC_EXCPT_NETWORK_SPECIFIC_3;Network specific exception code: 0x03;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;11;0x07;0;0;0x07001B;ERROR_CODES::ANY_EXCPT;ABCC_EXCPT_NETWORK_SPECIFIC_4;Network specific exception code: 0x04;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;12;0x07;0;0;0x07001C;ERROR_CODES::ANY_EXCPT;ABCC_EXCPT_NETWORK_SPECIFIC_5;Network specific exception code: 0x05;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;13;0x07;0;0;0x07001D;ERROR_CODES::ANY_EXCPT;ABCC_EXCPT_NETWORK_SPECIFIC_6;Network specific exception code: 0x06;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
Peripherals;HMS;Anybus;Blackfin;ABCC_DriverHandler;14;0x07;0;0;0x07001E;ERROR_CODES::ANY_EXCPT;ABCC_EXCPT_NETWORK_SPECIFIC_7;Network specific exception code: 0x07;Blackfin;Extern;;;;;;;CFG_ANYBUS;SYSTEM;
ESS;Samsung Mega 3.3;Rack Group;Modbus;30012;0;0x05;0;3;0x050300;ERROR_CODES::ESS::SAMSUNG::MEGA_33::SYSTEM;COMMUNICATION_FAULT;Communication Fault;Blackfin;BOOL;;10;;;;;SHUTDOWN;SINGLE;
ESS;Samsung Mega 3.3;Rack Group;Modbus;30012;10;0x05;0;3;0x05030A;ERROR_CODES::ESS::SAMSUNG::MEGA_33::SYSTEM;IMBALANCE_ALARM;Imbalance alarm;Blackfin;Extern;;;;;;;WARNING;SINGLE;
ESS;Samsung Mega 3.3;Rack Group;Modbus;30012;11;0x05;0;3;0x05030B;ERROR_CODES::ESS::SAMSUNG::MEGA_33::SYSTEM;IMBALANCE_STOP;Imbalance error;Blackfin;Extern;;;;;;;WARNING;SINGLE;
ESS;Samsung Mega 3.3;Rack Group;Modbus;30012;12;0x05;0;3;0x05030C;ERROR_CODES::ESS::SAMSUNG::MEGA_33::SYSTEM;VOLTAGE_DIFF;DC voltage not synchronized;Blackfin;Extern;;;;;;;WARNING;SINGLE;|Target Voltage - System Voltage|<= Setting Voltage-> Valid (DC contactor ON) |Target Voltage - System Voltage|> Setting Voltage -> Invalid (DC contactor OFF)
ESS;Samsung Mega 3.3;Rack Group;Modbus;30012;13;0x05;0;3;0x05030D;ERROR_CODES::ESS::SAMSUNG::MEGA_33::SYSTEM;NO_CONTACTOR_ON_COMMAND;Close contactor command timeout;Blackfin;Extern;;;;;;;WARNING;SINGLE;"|Target Voltage - System Voltage|<= Setting Voltage -> Valid (DC contactor ON) Not receive ""Command On"" within a Setting Time -> Invalid (DC contactor OFF)"
ESS;Samsung Mega 3.3;Rack;Blackfin;CSamsungMega33Rack;0;0x04;0;2;0x040200;ERROR_CODES::ESS::GROUP::RACK;CLOSE_BLOCKED;Contactor closing blocked;Blackfin;HIGH;3;0;;;;;WARNING;SINGLE;Max Cell T >= 65*C, 5sec
ESS;Samsung Mega 3.3;Rack;Blackfin;CSamsungMega33Rack;1;0x04;0;2;0x040201;ERROR_CODES::ESS::GROUP::RACK;OPEN_BLOCKED;Contactor opening blocked;Blackfin;HIGH;0.1;0;;;;;WARNING;SINGLE;Max Cell T >= 65*C, 5sec
ESS;Samsung Mega 3.3;Rack;Modbus;30061+(#r-1)*26;1;0x04;0;3;0x040301;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::TRIP;CELL_OVERTEMPERATURE;Cell Overtemperature Trip;Blackfin;Extern;;;;;;;SHUTDOWN;SINGLE;Max Cell T >= 65*C, 5sec
ESS;Samsung Mega 3.3;Rack;Modbus;30061+(#r-1)*26;2;0x04;0;3;0x040302;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::TRIP;CELL_UNDERVOLTAGE;Cell Undervoltage Trip;Blackfin;Extern;;;;;;;SHUTDOWN;SINGLE;Min Cell V <= 2.50V, 3sec
ESS;Samsung Mega 3.3;Rack;Modbus;30061+(#r-1)*26;3;0x04;0;3;0x040303;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::TRIP;CELL_OVERVOLTAGE;Cell Overvoltage Trip;Blackfin;Extern;;;;;;;SHUTDOWN;SINGLE;Max Cell V >= 4.20V, 5sec
ESS;Samsung Mega 3.3;Rack;Modbus;30061+(#r-1)*26;7;0x04;0;3;0x040307;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::TRIP;RACK_UNDERVOLTAGE;Rack Undervoltage Trip;Blackfin;Extern;;;;;;;SHUTDOWN;SINGLE;Rack V <= *Reference level, 3sec
ESS;Samsung Mega 3.3;Rack;Modbus;30061+(#r-1)*26;8;0x04;0;3;0x040308;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::TRIP;RACK_OVERVOLTAGE;Rack Overvoltage Trip;Blackfin;Extern;;;;;;;SHUTDOWN;SINGLE;Rack V >= *Reference level, 5sec
ESS;Samsung Mega 3.3;Rack;Modbus;30061+(#r-1)*26;9;0x04;0;3;0x040309;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::TRIP;RACK_COMM_FAULT;Rack Communication Fault;Blackfin;Extern;;;;;;;SHUTDOWN;SINGLE;No response from Rack, 30sec
ESS;Samsung Mega 3.3;Rack;Modbus;30061+(#r-1)*26;10;0x04;0;3;0x04030A;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::TRIP;TRAY_COMM_FAULT;Tray Communication Fault;Blackfin;Extern;;;;;;;SHUTDOWN;SINGLE;No response from Tray, 30sec
ESS;Samsung Mega 3.3;Rack;Modbus;30061+(#r-1)*26;11;0x04;0;3;0x04030B;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::TRIP;OVERCURRENT;Overcurrent Trip;Blackfin;Extern;;;;;;;SHUTDOWN;SINGLE;Charge : Current >= 205A, 1sec // Discharge : Current >= 335A, 1sec
ESS;Samsung Mega 3.3;Rack;Modbus;30061+(#r-1)*26;13;0x04;0;3;0x04030D;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::TRIP;ADDITIONAL_PROTECTION;Additional Protection Tray;Blackfin;Extern;;;;;;;SHUTDOWN;SINGLE;Rack OVP or OCP fault by 2nd MCU
ESS;Samsung Mega 3.3;Rack;Modbus;30061+(#r-1)*26;14;0x04;0;3;0x04030E;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::TRIP;DC_CONTACTOR_FAULT;DC Contactor Fault;Blackfin;Extern;;;;;;;SHUTDOWN;SINGLE;Current >= 300mA even if the contactor is opened, 3sec
ESS;Samsung Mega 3.3;Rack;Modbus;30061+(#r-1)*26;15;0x04;0;3;0x04030F;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::TRIP;DC_CONTACTOR_SENSOR_FAULT;DC Contactor Sensor Fault;Blackfin;Extern;;;;;;;SHUTDOWN;SINGLE;Feedback Status of contactor ≠ Contactor command, 3sec
ESS;Samsung Mega 3.3;Rack;Modbus;30062+(#r-1)*26;0;0x04;0;3;0x040310;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::WARNING;CELL_UNDERTEMPERATURE;Warning: Cell Undertemperature;Blackfin;Extern;;;;;x;;WARNING;SINGLE;Min Cell T <= -21*C, 3sec
ESS;Samsung Mega 3.3;Rack;Modbus;30062+(#r-1)*26;1;0x04;0;3;0x040311;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::WARNING;CELL_OVERTEMPERATURE;Warning: Cell Overtemperature;Blackfin;Extern;;;;;;;WARNING;SINGLE;Max Cell T >= 60*C, 3sec
ESS;Samsung Mega 3.3;Rack;Modbus;30062+(#r-1)*26;2;0x04;0;3;0x040312;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::WARNING;CELL_UNDERVOLTAGE;Warning: Cell Undervoltage;Blackfin;Extern;;;;;;;WARNING;SINGLE;Min Cell V <= 2.70V, 1sec
ESS;Samsung Mega 3.3;Rack;Modbus;30062+(#r-1)*26;3;0x04;0;3;0x040313;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::WARNING;CELL_OVERVOLTAGE;Warning: Cell Overvoltage;Blackfin;Extern;;;;;;;WARNING;SINGLE;Max Cell V >= 4.18V, 3sec
ESS;Samsung Mega 3.3;Rack;Modbus;30062+(#r-1)*26;4;0x04;0;3;0x040314;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::WARNING;RACK_VOLTAGE_ERROR;Warning: Rack voltage deviates from sum;Blackfin;Extern;;;;;;;WARNING;SINGLE;(Rack Voltage - Sum of cell voltage) >= 77V, 3 sec
ESS;Samsung Mega 3.3;Rack;Modbus;30062+(#r-1)*26;5;0x04;0;3;0x040315;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::WARNING;CELL_VOLTAGE_IMBALANCE;Warning: Cell Voltage Imbalance;Blackfin;Extern;;;;;x;;WARNING;SINGLE;Max Cell >= 3.5V & d cell V >= 300mV, 5sec
ESS;Samsung Mega 3.3;Rack;Modbus;30062+(#r-1)*26;6;0x04;0;3;0x040316;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::WARNING;CELL_TEMPERATURE_IMBALANCE;Warning: Cell Temperature Imbalance;Blackfin;Extern;;;;;;;WARNING;SINGLE;dCell T >= 20*C, 30sec
ESS;Samsung Mega 3.3;Rack;Modbus;30062+(#r-1)*26;7;0x04;0;3;0x040317;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::WARNING;RACK_UNDERVOLTAGE;Warning: Rack Undervoltage;Blackfin;Extern;;;;;;;WARNING;SINGLE;Rack V <= *Reference level, 1sec
ESS;Samsung Mega 3.3;Rack;Modbus;30062+(#r-1)*26;8;0x04;0;3;0x040318;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::WARNING;RACK_OVERVOLTAGE;Warning: Rack Overvoltage;Blackfin;Extern;;;;;;;WARNING;SINGLE;Rack V >= *Reference level, 3sec
ESS;Samsung Mega 3.3;Rack;Modbus;30062+(#r-1)*26;9;0x04;0;3;0x040319;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::WARNING;RACK_COMM_FAULT;Warning: Rack Communication Fault;Blackfin;Extern;;;;;;;WARNING;SINGLE;No response from Rack, 10sec
ESS;Samsung Mega 3.3;Rack;Modbus;30062+(#r-1)*26;10;0x04;0;3;0x04031A;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::WARNING;TRAY_COMM_FAULT;Warning: Tray Communication Fault;Blackfin;Extern;;;;;;;WARNING;SINGLE;No response from Tray, 10sec
ESS;Samsung Mega 3.3;Rack;Modbus;30062+(#r-1)*26;11;0x04;0;3;0x04031B;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::WARNING;OVERCURRENT;Warning: Rack Overcurrent;Blackfin;Extern;;;;;;;WARNING;SINGLE;Charge : Current >= 200A, 3sec // Discharge : Current >= 315A, 3sec
ESS;Samsung Mega 3.3;Rack;Modbus;30062+(#r-1)*26;12;0x04;0;3;0x04031C;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::WARNING;SOC_FULL;Rack Charge Completed;Blackfin;Extern;;;;;;;INFO;SINGLE;Just before SOC 100%
ESS;Samsung Mega 3.3;Rack;Modbus;30062+(#r-1)*26;13;0x04;0;3;0x04031D;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::WARNING;SENSOR_COMMUNICATION_FAULT;Warning: Current Sensor Communication Fault;Blackfin;Extern;;;;;;;WARNING;SINGLE;Sensor Communication Pending, 3sec
ESS;Samsung Mega 3.3;Rack;Modbus;30062+(#r-1)*26;14;0x04;0;3;0x04031E;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::WARNING;CHARGE_OVERCURRENT;Warning: Charge Current Limit Exceeded;Blackfin;Extern;;;;;;;WARNING;SINGLE;Exceed Permissive Current Value, 5sec
ESS;Samsung Mega 3.3;Rack;Modbus;30062+(#r-1)*26;15;0x04;0;3;0x04031F;ERROR_CODES::ESS::SAMSUNG::MEGA_33::RACK::WARNING;FAN_FAULT;Warning: Fan Fault;Blackfin;Extern;;;;;;;WARNING;SINGLE;One more fan not operated under active circumstance, 5sec
