<html><head>
    <meta http-equiv="Content-Type" content="text/html; charset=UTF-8">
    <meta http-equiv="Content-Type" content="text/html; charset=UTF-8">
    <meta http-equiv="X-UA-Compatible" content="IE=8">
    <title>
          MODBUS tables of DIRIS B30</title>
    <style type="text/css">


          /************************************************
          *
          * balises html
          *
          *************************************************/

          body
          {
          font-family: Helvetica, Arial, sans-serif;
          color: #003C93;
          background-color: #ffffff;
          margin:0;
          height:100%;
          }
          h1.level2 {
          font-size: 1.2em;
          border-bottom: 1px;
          border-bottom-style: solid;
          border-bottom-color: #378fce;
          }
          h1.level3 {
          font-size: 1.1em;
          }
          .version {
          position: absolute;
          top: 0px;
          font-size: 1em;
          right: 30px;
          color: #C51A1B;
          font-weight:bold;
          font-style:italic;
          font-family: serif;
          }
          .version > span{
          color: white;
          }
          h1
          {
          font-style: bold;
          font-size: 1.5em;
          color:#378fce;
          margin:0 0 0 0;
          padding:0;
          }
          h2
          {
          font-style: italic;
          color:black;
          font-size:1.0em;
          margin:0 0 5 0;
          padding:0px;
          }
          h3
          {
          color:#808080;
          font-size:0.8em;
          margin:0 0 5 0;
          padding:0px;
          }
          tr{
          background-color:#ffffff;
          color:#4d4d4e;
          text-align:center;
          font-size:0.8em;
          }
          li > p{
          margin:0;
          padding-top:40px;
          height:100px;
          width:100px;
          }

          /************************************************
          *
          * navigation
          *
          *************************************************/


          #navigation-vue{
          position:fixed;
          top:0;
          left:0;
          width:100%;
          border:none;
          z-index:3;
          background-color:black;
          }


          #navigation-tile li{
          list-style-type:none;
          background-color:#378fce;
          vertical-align: middle;
          width: 100px;
          height: 100px;
          text-align: center;
          cursor: pointer;
          overflow: hidden;
          margin-right:20px;
          margin-bottom:10px;
          margin-left:-10px;
          padding:0px;
          float:left;
          }

          #navigation-tile li:hover{
          background-color:#808080;
          }

          /************************************************
          *
          * panel
          *
          *************************************************/


          #content {
          position:absolute;
          top:8em;
          left:3em;
          padding-bottom:20px;
          }

          #border-left{
          position:fixed;
          top:90px;
          left:0;
          width:30px;
          height:100%;
          background-color:black;
          z-index:10;
          }

          #border-right{
          position:fixed;
          top:90px;
          right:0;
          width:30px;
          height:100%;
          background-color:black;
          z-index:10;
          }

          #border-bottom{
          position:fixed;
          background-color:black;
          bottom:0;
          width:100%;
          height:30px;
          z-index:15;
          }

          #border-bottom > img{
          float:right;
          margin-right:30px;
          }



          /************************************************
          *
          * table and link
          *
          *************************************************/

          a{
          text-decoration:none;
          color:#ffffff;
          text-align:center;
          font-size:12px;
          font-weight:bold;
          width:100px;
          height:100px;
          overflow:hidden;
          }

          .header
          {
          background-color:#378fce;
          color:#ffffff;
          font-size:0.8em;
          text-align:center;
          }

          .lignereserved
          {
          background-color:lightgrey;
          }

          #content>table{
          width:50em;
          }

          table{
          border-style:solid;
          border-width:1px;
          border-color:#808080;
          width: 50em;
          }

          .level1{
          padding-top:5.8em;
          position:relative;
          top:-5.5em;
          margin-bottom:-5.5em;
          }

        </style>
  </head>
  <body>
    <div id="navigation-vue">
      <div class="version"><span>MODBUS TABLES - </span>V
            153.745</div>
      <ul id="navigation-tile"><a href="#General"><li>
            <p>General</p>
          </li></a><a href="#Application"><li>
            <p>Application</p>
          </li></a><a href="#Names"><li>
            <p>Names</p>
          </li></a></ul>
    </div>
    <div id="border-left"></div>
    <div id="border-right"></div>
    <div id="border-bottom"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAJYAAAAeCAYAAAG55dfBAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAAAyBpVFh0WE1MOmNvbS5hZG9iZS54bXAAAAAAADw/eHBhY2tldCBiZWdpbj0i77u/IiBpZD0iVzVNME1wQ2VoaUh6cmVTek5UY3prYzlkIj8+IDx4OnhtcG1ldGEgeG1sbnM6eD0iYWRvYmU6bnM6bWV0YS8iIHg6eG1wdGs9IkFkb2JlIFhNUCBDb3JlIDUuMC1jMDYwIDYxLjEzNDc3NywgMjAxMC8wMi8xMi0xNzozMjowMCAgICAgICAgIj4gPHJkZjpSREYgeG1sbnM6cmRmPSJodHRwOi8vd3d3LnczLm9yZy8xOTk5LzAyLzIyLXJkZi1zeW50YXgtbnMjIj4gPHJkZjpEZXNjcmlwdGlvbiByZGY6YWJvdXQ9IiIgeG1sbnM6eG1wPSJodHRwOi8vbnMuYWRvYmUuY29tL3hhcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RSZWY9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZVJlZiMiIHhtcDpDcmVhdG9yVG9vbD0iQWRvYmUgUGhvdG9zaG9wIENTNSBXaW5kb3dzIiB4bXBNTTpJbnN0YW5jZUlEPSJ4bXAuaWlkOkMyQUJDQTEyREE3QjExRTJCMTk0QTdFMjE5MEMyRTJCIiB4bXBNTTpEb2N1bWVudElEPSJ4bXAuZGlkOkMyQUJDQTEzREE3QjExRTJCMTk0QTdFMjE5MEMyRTJCIj4gPHhtcE1NOkRlcml2ZWRGcm9tIHN0UmVmOmluc3RhbmNlSUQ9InhtcC5paWQ6QzJBQkNBMTBEQTdCMTFFMkIxOTRBN0UyMTkwQzJFMkIiIHN0UmVmOmRvY3VtZW50SUQ9InhtcC5kaWQ6QzJBQkNBMTFEQTdCMTFFMkIxOTRBN0UyMTkwQzJFMkIiLz4gPC9yZGY6RGVzY3JpcHRpb24+IDwvcmRmOlJERj4gPC94OnhtcG1ldGE+IDw/eHBhY2tldCBlbmQ9InIiPz4dRdQmAAANeUlEQVR42mL8//8/A7UAE4j4f5rxN8PHHcimLkdT9w+NbwDE56BskL4fQCzPAHIZEN8G4ulQ9n8sdDqUjoeKgbAYVOw1TC0T1PS7QLweyp4DxM1AfBDKZwTimVA6EogTgfgtEIsA8Skg/gXTCxBAjNQMM5b/Zxl/MfxlYGVgBlpt/B/mEmQbGKG2s2LRD1PLCAm9//+/I4UNPnAPjf8LSnfDwgxkyFogZgJiaSDeDDVYGYg1oGxZIE4F4itQPgsQ+0LVNEL5D0FyAAEEjpl/ZxjeAPF/IP4NxN5AnPLvLDdI7jTU1p9Qgw5B+fugfB0o/w+U/w7Kj4TyQa5/BMR/gTgIKYUwQMWQ+e+h/OlwhwFxFFJQvIEaAhIPAOJvUPF/QPwBKXit0Az+D1UPYzPhSLLlUHo5Ev4PDU2YWXCH5SEL4sHyWMTaCOjhQmK7oskV4NJH1eRPTQAQQIPSYZAy8SzQbRC8H4jVgDgEqbz7Dy1xkPkw8BXKNwZiDij7D1QOVE6uhYrxQcvVx1C5Zqj4eShfCMr/CysnQLnx37+TwNz4rPU/OFeeYiiAJnJY3LMhJdzZSBnkOVJ2/4+Uy2A57S206EBO9Mo4MgNGgv+LZFEAtDAHiV+Cii1E0liLpJYBLSeC6N9IBRsHEN+EehCm5jJaThTC5Sj0bJ6LVnoyYOHvJyAPo0Fl2jMsIYNTLwORRYIFNNjRxX2J0LsQSzHBgU8PE1KiTQfihdCq8xWS+GYglgFidiSxR1A6AUqD1PMA8TogrkHLTO6gChMpYx2HZTAo0IJW20zgBsRgLRIAAjBfPqEMh2Ecf6flIAdMuDpwkIO13Fwc1O7OO5DTSg4UKbWTIkW5OUgsf07LYdpBCQcrSxOFXbgwUmuk/VI2vm9933m8fmvXvfXp/f/89r57nud9npp1oLVYyn8vfKYj/Ogv56Kd8oyrTx3kqVvhS98YP+n2qOVnjU807TznIxXW9FK1visQcpFfjVnuyVq/w7QdzgetfV+sY+XbMsZYSvtU6SlijDZb9h0fSaeUVBdgq5RqqOf6e5f48FW4UBmZGcdiSqCCC1aW55oUYw8VvFuA/X0XmabEwGGV2LbFReY/ZMexBOh+H1gWYyYQS1iCiuINeRTrm0Cj6Besg+SEjCNrzqwdEWNh4He5mLz4zfZlBfmYm9Ij1oT4UCsrCfByLCrP6RUmuUDzsEsb8LF9ynqGL4Gf6joH5q192sufMNQZpueX6Y0OXdZp0ndgQszpssu5DOgALxzXpjolXgxj1ki0VNqkX2CaYwmyAobAGmgG12BJnM1DtxQFV3zB/p5J3JwxmwK1QzFRuQGtrONgAFyCA763OyJS0TLG+G4Pgm2wCrqYxuWo8uabzyAD+lnHmavob70zv1GUXxQaIFONMOV0UhM2QAQsgnZwxqRMa9ge2OS+NOgGx9xfx3NnqVkFWlbtpxO1WH4EYM9qQqoKovB9gUVZGkRGoe3SWoQISUFtzBbVpjBqFRFtWpiBiySzRVJUu1y0CQ0iq009MNr0I1Eg4SsKQijQREMqA+1lvkx7eW/n2DfwNc1ctKDVGzjvztwzc+68c+fc851zcsr6G+iQa3PDWTbGGhZqFqoQqhR6JDhLos9e85GdIkwSAsdwbu+bhWVKrGd3Yp2Z8554lyxeP/G2A9dl4WDMvBT472hdhfXMYeJlHfxrFi4cc5qhKugPVUbkm2ZUuyyRqBgJKLCfhDdcTB5FvdB5j4RCoS9WYiDES4twzQjlWzz2oqcd8ZRvx2ZNAf3xEIoysVsxFJwlD8tyEj4z/CGiwhndzi8LEuXDv+eD88v1t5ruLBRaAoFGqFHUK8jnzT8Xuk/jBXDvOqdMaBMpqgy8dTR/rVAljfMs+SHGB63/NYrrCGRqtmaC9tRIitpA+y52QofwbV0QTQ1JPzwLV/0rB5kKugS9d4dPg5qwb0cQk+3VjPhKGi9ygNY09ccdKPllTIIlQtq0n9KjNv8kxnUx+YzIAb4/O2TGZiIV0JU7jvZuaFk1f4vutwttA2A0bTWlIxKWeWjrxukJqDLATc1hlbW+iADpcqFBnL6vZP5G/mahJ0I3KB/ItQA91Z+sZyrwbcIpnbbAbuADpXbr8GSdmgEczboqz1t8gXGS7hUAaHIoonM2CjUItRCvyoo1I+uUDmI8zwqv+ISG1p5Gad9LAUyLAFxNq6WSxhVfbGiEH/aYgNlsj+c4d4H/0MNvi3kx2nY58qKRQxGmPcB4jcN0RynOC/BSfC1uTxd9seF6xEuBw52yd9B5tUL7hFYI9QkdFRoAfytgQhvMMuX44KqseqEDkK3mfRs8/QDvR6yYhxj0Aq09AehwD+O00DGrxHYcHtDAkbtUJNwCj5xEbMh70hTQETgAld/gM8OaWeZx46gU16uznH8KJvgvz9T6Vb3jfrvj3k567pyfxYPXdISNp5rEN8OkQUx1UEuOY+gPobpYSoGvCXrHyRQ0yM5YG8hQAJ8m+SrzI0x6LwJcDcqrUa9mGcpLUaZ/mvomWA8pIC9BgsBUNT/Qfx2h6mdPXALeZATPoHatrVXoGfpvcLzN3ELgkQkc2V5C8Z24NpF3U2973TLHVgKHAzBNg9FaYNI3YXaX4Qn3WDK+AyuZYkEbmV4Ak7uDfhIgugPjQ+QdNf10Dv3HWJcLpHOB9H9oPwVo3+xDqy6jOP5zXcMspGIko7+WIWEgpb2nLrkgVn8otgjDkEGwKIRCqaQ/NBKLkjnKFIpJL+RkQmRZBPlSbkm5WPvD9WY0x1Wm93onGzPd3b2/2+/Bz0PHx/P87k/JP6p74LDd5znPy+95Ped7zlNdWVW6LHSBZm8QGRye9wBV24iBP7AkOgUaUpkiy3bCjOiKuPoOmToz4nsjvln0YYg7os+j7kmaFvF8bO0UVopR9/byNwnVRfwAauNVwltm7rN9MeUmA+XPQpWzDuYDwd9xXy4Zte1W8a1XYMFZ5GkZ9RkcoEvcP3KelgpE6RDqbyHBd5q+3i1cDVm+77uE4zQZ7OQ23CYBnsQe3z3oqqQ2MuQscVoXwyXiukoibWUYLb9y/iNb931oMknpVUV9LSYsO4pbxf2+VxxLM44eFuWM2yKbsFyIi0a226zIHakwHgdwxYQxMkM4GgMnAvL3hH0tiLA1yYvRopNQT6WQEBdLiT2FziEZkbJ5zTxzo9awq2qETCG4bkG0xh8P8MfvD84PK3mHXTSBHXwTxuYnnF57katnZ65BztJBNNZZaJIliVFysrYKjLsIvJpyEEFjaN5FPaaz37ILuwUy+CPYUCB27FOcII8I/MgamMa4zIi0+5VRNGOSwwH6ooghsGRO9LfR+F+jvROOjLlRPhW/dyEzzcGfbqdfUx3kdSLWxTZxsuZJmyLkjP9gS8RzwfAejLgDmPxgshOrO/g8OmnWRTw7/GFiffjbwhvDn+ZODY88vTTMvNBXzr0fnRsjAh3aYeLdLjzFvg+awl8abL0zPTtvhJiJLqAQLaAqp5TTdlmD0sYQcRsjyqnyUALDeavS9m6P7KAi20het5K3zin/nufUkjKLYmTWKnkZAtB2wB0Rb8cWLzthEikRGuiFqC4FcDjH43n7/53EQJ+JPwmLA+HghiDMvBSExyI+GvGJ1qiebFAunpJ1z/AE3mhUIvbjFs9i0T5mgSJ7lAWkDXiSAcrE4JMuZ5XFm/ZsjgLRELJ8V4INtFGR2ezEi14KjRLlMKb089p/ZmFVXEjnTb6Jh9/jyX8mYScmeXSJr8gbV9qtV+oZUPqwGp0jVCZ9TkyfUjGT9ZYi/4YiZxE3bcJOKnUcd2TGAculjAbWN5GnzcNjCcY/JbwYI0odL1/uhWUGo0XZaVs88iuEzB4xoad48fE16b0ehdqeDKs89f/JiTTqyX/eUdp9ivZJYNYhsQBXikVxxrOpBimrXfG9ou2FikyvM4bXK+0MM9lxm6dEHFWAEp/3KOi9jPU3LPjTzmll20nHGAvDjFNOzNeui1lYBayvTuW9iMZtno7IWNDdCS060/bHyoAGuNDGKpQ/7rwRC5RNUOlEHhNPnyw3JrAKzxJEl1KsWZfaHZk5iszPjsyVSt9PK2NlAwLDBDdOzuO0WSFeX8VZv83/uvdDVfrvuSkKAJWWjC/2TUzQRSL9SdJN7HGzSK/F32tM30aRvh4fcC3lbCjIcsxdU2Y6adMxs/P4vAPKGr/ybH6vAh4w1EJYXYAPfDMA4ryYb8/SxmGgigYRfvIu/V8s5NcAyhrweAl5z4l805d2osYmCRDWQAVbiVbTaCcATidjmRKg6NqIv3DaaUW+jt+NxAHcQFs2vZ3v2gm0YR17MlY8DVzxAbCOJRN4tYk5Tztzvg3ooS52ZXmuwl8dnWs71se4OHqP4aptchTqfnSPNtLni4euBUexr6X+Aa6gfsciy4vySzh+7fU8RQRTtTlu6QLhMIfEKzuX81xvT/AKWD7hyAE1lIAxAq7YMn214T82bxl9OwxvEk9PK0EbzwID9FDno6R38B3r6cfrpLfwu47fn3ENf0n5tDNeG8T7NqMX9gkrvYjq0S+exdQwFxuZ92FxFX8oXhquThrAVqUqVT32VaourCr9D+kvI9fSbimZBAcAAAAASUVORK5CYII=" alt="logosocomec.png"></div>
    <div id="content">
      <h1 id="General" class="level1" align="left">General</h1><br><h1 id="Identification" class="level2" align="left">Identification</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Product identification</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>50000</td>
          <td><text>0x</text>C350</td>
          <td>Info</td>
          <td>69</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>50000</td>
          <td><text>0x</text>C350</td>
          <td align="center">4</td>
          <td align="left">"SOCO"</td>
          <td align="center">-</td>
          <td align="center">STRING_16</td>
        </tr>
        <tr>
          <td>50004</td>
          <td><text>0x</text>C354</td>
          <td align="center">1</td>
          <td align="left">Product order ID (Countis:100, Protection:200, Atys:300, Diris:400)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>50005</td>
          <td><text>0x</text>C355</td>
          <td align="center">1</td>
          <td align="left">Product ID (EX: 1000 ATS3)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>50006</td>
          <td><text>0x</text>C356</td>
          <td align="center">1</td>
          <td align="left">MODBUS Table Version</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>50007</td>
          <td><text>0x</text>C357</td>
          <td align="center">1</td>
          <td align="left">Product software version (EX: 100 Version 1.00)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>50008</td>
          <td><text>0x</text>C358</td>
          <td align="center">1</td>
          <td align="left">Serial_AA_SS</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>50009</td>
          <td><text>0x</text>C359</td>
          <td align="center">1</td>
          <td align="left">Serial_SST_L</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>50010</td>
          <td><text>0x</text>C35A</td>
          <td align="center">1</td>
          <td align="left">Serial_order</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>50011</td>
          <td><text>0x</text>C35B</td>
          <td align="center">2</td>
          <td align="left">Serial_Reserve</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>50013</td>
          <td><text>0x</text>C35D</td>
          <td align="center">4</td>
          <td align="left">See "Code table" tab for more details</td>
          <td align="center">-</td>
          <td align="center">U64_HEX</td>
        </tr>
        <tr>
          <td>50017</td>
          <td><text>0x</text>C361</td>
          <td align="center">1</td>
          <td align="left">Customization data loaded (True/False)</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>50018</td>
          <td><text>0x</text>C362</td>
          <td align="center">1</td>
          <td align="left">Product version (Major)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>50019</td>
          <td><text>0x</text>C363</td>
          <td align="center">1</td>
          <td align="left">Product version (Minor)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>50020</td>
          <td><text>0x</text>C364</td>
          <td align="center">1</td>
          <td align="left">Product version (Revision)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>50021</td>
          <td><text>0x</text>C365</td>
          <td align="center">1</td>
          <td align="left">Product version (Build)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>50022</td>
          <td><text>0x</text>C366</td>
          <td align="center">3</td>
          <td align="left">Product build date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_3</td>
        </tr>
        <tr>
          <td>50025</td>
          <td><text>0x</text>C369</td>
          <td align="center">1</td>
          <td align="left">Software technical base version (Major)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>50026</td>
          <td><text>0x</text>C36A</td>
          <td align="center">1</td>
          <td align="left">Software technical base version (Minor)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>50027</td>
          <td><text>0x</text>C36B</td>
          <td align="center">1</td>
          <td align="left">Software technical base version (Revision)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>50028</td>
          <td><text>0x</text>C36C</td>
          <td align="center">1</td>
          <td align="left">Customization version (Major)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>50029</td>
          <td><text>0x</text>C36D</td>
          <td align="center">1</td>
          <td align="left">Customization version (Minor)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>50030</td>
          <td><text>0x</text>C36E</td>
          <td align="center">4</td>
          <td align="left">Product VLO (EX : "880100")</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
        <tr>
          <td>50034</td>
          <td><text>0x</text>C372</td>
          <td align="center">4</td>
          <td align="left">Customization VLO (EX : "880700")</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
        <tr>
          <td>50038</td>
          <td><text>0x</text>C376</td>
          <td align="center">4</td>
          <td align="left">Software technical base VLO (EX : "880600")</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
        <tr>
          <td>50042</td>
          <td><text>0x</text>C37A</td>
          <td align="center">8</td>
          <td align="left">Vendor name (EX : "SOCOMEC")</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
        <tr>
          <td>50050</td>
          <td><text>0x</text>C382</td>
          <td align="center">8</td>
          <td align="left">Product name (EX : "PMD EE")</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
        <tr>
          <td>50058</td>
          <td><text>0x</text>C38A</td>
          <td align="center">8</td>
          <td align="left">Extended name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
        <tr>
          <td>50066</td>
          <td><text>0x</text>C392</td>
          <td align="center">1</td>
          <td align="left">Ressource version (Build 2)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>50067</td>
          <td><text>0x</text>C393</td>
          <td align="center">2</td>
          <td align="left">Net ID</td>
          <td align="center">-</td>
          <td align="center">U32_HEX</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Option Module identification</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49936</td>
          <td><text>0x</text>C310</td>
          <td>Info</td>
          <td>4</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49936</td>
          <td><text>0x</text>C310</td>
          <td align="center">1</td>
          <td align="left">Option module ID on slot 1:<br>0<text> : </text>Com Option<br>1<text> : </text>Log IO Option<br>2<text> : </text>Analog IO Option<br>3<text> : </text>Temp Option<br>4<text> : </text>None</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>49937</td>
          <td><text>0x</text>C311</td>
          <td align="center">1</td>
          <td align="left">Option module ID on slot 2:<br>0<text> : </text>Com Option<br>1<text> : </text>Log IO Option<br>2<text> : </text>Analog IO Option<br>3<text> : </text>Tem Option<br>4<text> : </text>None</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>49938</td>
          <td><text>0x</text>C312</td>
          <td align="center">1</td>
          <td align="left">Option module ID on slot 3:<br>0<text> : </text>Com Option<br>1<text> : </text>Log IO Option<br>2<text> : </text>Analog IO Option<br>3<text> : </text>Tem Option<br>4<text> : </text>None</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>49939</td>
          <td><text>0x</text>C313</td>
          <td align="center">1</td>
          <td align="left">Option module ID on slot 4:<br>0<text> : </text>Com Option<br>1<text> : </text>Log IO Option<br>2<text> : </text>Analog IO Option<br>3<text> : </text>Tem Option<br>4<text> : </text>None</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">RF identification</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49968</td>
          <td><text>0x</text>C330</td>
          <td>Info</td>
          <td>17</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49968</td>
          <td><text>0x</text>C330</td>
          <td align="center">16</td>
          <td align="left">Serial number</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
        <tr>
          <td>49984</td>
          <td><text>0x</text>C340</td>
          <td align="center">1</td>
          <td align="left">RF board connected<br>0<text> : </text>Not connected<br>1<text> : </text>Connected</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><br><h1 id="Common settings" class="level2" align="left">Common settings</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Modbus settings</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>57344</td>
          <td><text>0x</text>E000</td>
          <td>Settings</td>
          <td>1</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>57344</td>
          <td><text>0x</text>E000</td>
          <td align="center">1</td>
          <td align="left">Slave Address</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">RS485 settings</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>57345</td>
          <td><text>0x</text>E001</td>
          <td>Settings</td>
          <td>3</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>57345</td>
          <td><text>0x</text>E001</td>
          <td align="center">1</td>
          <td align="left">Baudrate :<br>0<text> : </text>1200<br>1<text> : </text>2400<br>2<text> : </text>4800<br>3<text> : </text>9600<br>4<text> : </text>19200<br>5<text> : </text>38400<br>6<text> : </text>57600<br>7<text> : </text>115200</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>57346</td>
          <td><text>0x</text>E002</td>
          <td align="center">1</td>
          <td align="left">Stop bit :<br>0<text> : </text>1<br>1<text> : </text>2</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>57347</td>
          <td><text>0x</text>E003</td>
          <td align="center">1</td>
          <td align="left">Parity :<br>0<text> : </text>None<br>1<text> : </text>Odd<br>2<text> : </text>Even</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">RF settings</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>57360</td>
          <td><text>0x</text>E010</td>
          <td>Settings</td>
          <td>2</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>57360</td>
          <td><text>0x</text>E010</td>
          <td align="center">1</td>
          <td align="left">Channel selected</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>57361</td>
          <td><text>0x</text>E011</td>
          <td align="center">1</td>
          <td align="left">Sub network (0 : no subnet) :</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Hour/Date setting  ( Write 6 words in one time Function 16)</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>57600</td>
          <td><text>0x</text>E100</td>
          <td>Settings</td>
          <td>6</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>57600</td>
          <td><text>0x</text>E100</td>
          <td align="center">1</td>
          <td align="left">Day</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>57601</td>
          <td><text>0x</text>E101</td>
          <td align="center">1</td>
          <td align="left">Month</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>57602</td>
          <td><text>0x</text>E102</td>
          <td align="center">1</td>
          <td align="left">Year</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>57603</td>
          <td><text>0x</text>E103</td>
          <td align="center">1</td>
          <td align="left">Hour</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>57604</td>
          <td><text>0x</text>E104</td>
          <td align="center">1</td>
          <td align="left">Minute</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>57605</td>
          <td><text>0x</text>E105</td>
          <td align="center">1</td>
          <td align="left">Second</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><br><h1 id="Actions" class="level2" align="left">Actions</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Action system ( Write Function only )</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>57856</td>
          <td><text>0x</text>E200</td>
          <td>Commands</td>
          <td>1</td>
          <td>NONE</td>
          <td>WRITE</td>
          <td>WRITE</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>57856</td>
          <td><text>0x</text>E200</td>
          <td align="center">1</td>
          <td align="left">Action :<br>0xA1<text> : </text>Save Product Configuration<br>0xB2<text> : </text>Product reboot<br>0xE5<text> : </text>Reset to factory settings</td>
          <td align="center">-</td>
          <td align="center">U8_HEX</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Identification by blinking LED</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>57864</td>
          <td><text>0x</text>E208</td>
          <td>Commands</td>
          <td>1</td>
          <td>NONE</td>
          <td>WRITE</td>
          <td>WRITE</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>57864</td>
          <td><text>0x</text>E208</td>
          <td align="center">1</td>
          <td align="left">Action<br>1<text> : </text>Start blinking</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">USB function ( Write Function only )</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>57872</td>
          <td><text>0x</text>E210</td>
          <td>Commands</td>
          <td>1</td>
          <td>NONE</td>
          <td>WRITE</td>
          <td>WRITE</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>57872</td>
          <td><text>0x</text>E210</td>
          <td align="center">1</td>
          <td align="left">USB function :<br>0x01<text> : </text>DFU<br>0x02<text> : </text>PCL<br>0x03<text> : </text>Mass storage<br>0x04<text> : </text>Option slot 1<br>0x05<text> : </text>Option slot 2<br>0x06<text> : </text>Option slot 3<br>0x07<text> : </text>Option slot 4<br>0x08<text> : </text>RF module</td>
          <td align="center">-</td>
          <td align="center">U8_HEX</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Lock system</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>58112</td>
          <td><text>0x</text>E300</td>
          <td>Settings</td>
          <td>2</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>58112</td>
          <td><text>0x</text>E300</td>
          <td align="center">1</td>
          <td align="left">Code to submit</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>58113</td>
          <td><text>0x</text>E301</td>
          <td align="center">1</td>
          <td align="left">Delocker ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><br><h1 id="Maintenance" class="level2" align="left">Maintenance</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Operating hours counters</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>512</td>
          <td><text>0x</text>0200</td>
          <td>Info</td>
          <td>4</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>512</td>
          <td><text>0x</text>0200</td>
          <td align="center">2</td>
          <td align="left">Total operating hours counter</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>514</td>
          <td><text>0x</text>0202</td>
          <td align="center">2</td>
          <td align="left">Partial operating hours counter</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Partial operating hours counter reset</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>528</td>
          <td><text>0x</text>0210</td>
          <td>Commands</td>
          <td>1</td>
          <td>USER</td>
          <td>NONE</td>
          <td>WRITE</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>528</td>
          <td><text>0x</text>0210</td>
          <td align="center">1</td>
          <td align="left">Reset command<br>0<text> : </text>Reset</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br>
        <h2 align="left">Events log</h2>
      
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Command</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>624</td>
          <td><text>0x</text>0270</td>
          <td><text>Command</text></td>
          <td>1</td>
          <td>NONE</td>
          <td><text>WRITE_MANY</text></td>
          <td><text>WRITE_MANY</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>624</td>
          <td><text>0x</text>0270</td>
          <td align="center">1</td>
          <td align="left">Start record number (0 to 65534) or 65535 for last record</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table>
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Header</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>640</td>
          <td><text>0x</text>0280</td>
          <td><text>Header</text></td>
          <td>3</td>
          <td>NONE</td>
          <td><text>READ</text></td>
          <td><text>READ</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>640</td>
          <td><text>0x</text>0280</td>
          <td align="center">1</td>
          <td align="left">Next record number</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>641</td>
          <td><text>0x</text>0281</td>
          <td align="center">1</td>
          <td align="left">Items count (max 3 per request)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>642</td>
          <td><text>0x</text>0282</td>
          <td align="center">1</td>
          <td align="left">Item size (words)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table>
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Data</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>643</td>
          <td><text>0x</text>0283</td>
          <td><text>Data</text></td>
          <td>8</td>
          <td>NONE</td>
          <td><text>READ</text></td>
          <td><text>READ</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>643</td>
          <td><text>0x</text>0283</td>
          <td align="center">1</td>
          <td align="left">Event ID</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>644</td>
          <td><text>0x</text>0284</td>
          <td align="center">2</td>
          <td align="left">Start Date</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>646</td>
          <td><text>0x</text>0286</td>
          <td align="center">1</td>
          <td align="left">Cause</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>647</td>
          <td><text>0x</text>0287</td>
          <td align="center">2</td>
          <td align="left">Value 1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>649</td>
          <td><text>0x</text>0289</td>
          <td align="center">2</td>
          <td align="left">Value 2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Reset histo</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>544</td>
          <td><text>0x</text>0220</td>
          <td>Commands</td>
          <td>1</td>
          <td>USER</td>
          <td>NONE</td>
          <td>WRITE</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>544</td>
          <td><text>0x</text>0220</td>
          <td align="center">1</td>
          <td align="left">Action<br>0<text> : </text>No action<br>1<text> : </text>Reset alarms history<br>2<text> : </text>Reset EN50160 / Inrush events history<br>4<text> : </text>Reset system events<br>8<text> : </text>Reset load curves<br>16<text> : </text>Reset average trends</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><br><br><h1 id="Application" class="level1" align="left">Application</h1><br><h1 id="Wiring settings" class="level2" align="left">Wiring settings</h1><br><h1 id="Network" class="level3" align="left">Network</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">
          </h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>12288</td>
          <td><text>0x</text>3000</td>
          <td>Settings</td>
          <td>9</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>12288</td>
          <td><text>0x</text>3000</td>
          <td align="center">1</td>
          <td align="left">Network connection type<br>0<text> : </text>Not defined<br>1<text> : </text>1P + N<br>2<text> : </text>2P<br>3<text> : </text>2P + N<br>4<text> : </text>3P<br>5<text> : </text>3P + N</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>12289</td>
          <td><text>0x</text>3001</td>
          <td align="center">2</td>
          <td align="left">Nominal Voltage</td>
          <td align="center">V</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>12291</td>
          <td><text>0x</text>3003</td>
          <td align="center">1</td>
          <td align="left">Nominal Frequency<br>0<text> : </text>50 Hz<br>1<text> : </text>60 Hz</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>12292</td>
          <td><text>0x</text>3004</td>
          <td align="center">1</td>
          <td align="left">Phase rotation<br>0<text> : </text>V1 - V2 - V3<br>1<text> : </text>V1 - V3 - V2</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>12293</td>
          <td><text>0x</text>3005</td>
          <td align="center">1</td>
          <td align="left">Voltage transformer used<br>0<text> : </text>No<br>1<text> : </text>Yes</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>12294</td>
          <td><text>0x</text>3006</td>
          <td align="center">2</td>
          <td align="left">Voltage transformer rate : primary</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>12296</td>
          <td><text>0x</text>3008</td>
          <td align="center">1</td>
          <td align="left">Voltage transformer rate : secondary</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><br><h1 id="Sensors" class="level3" align="left">Sensors</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">
          </h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>13568</td>
          <td><text>0x</text>3500</td>
          <td>Settings</td>
          <td>8</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>13568</td>
          <td><text>0x</text>3500</td>
          <td align="center">1</td>
          <td align="left">Sensor 1 : Way<br>0<text> : </text>Positive<br>1<text> : </text>Negative</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13569</td>
          <td><text>0x</text>3501</td>
          <td align="center">1</td>
          <td align="left">Sensor 1 : associated LineV <br>0<text> : </text>LineV1<br>1<text> : </text>LineV2<br>2<text> : </text>LineV3<br>3<text> : </text>LineVn<br>5<text> : </text>LineVUndefined</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13570</td>
          <td><text>0x</text>3502</td>
          <td align="center">1</td>
          <td align="left">Sensor 2 : Way<br>0<text> : </text>Positive<br>1<text> : </text>Negative</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13571</td>
          <td><text>0x</text>3503</td>
          <td align="center">1</td>
          <td align="left">Sensor 2 : associated LineV <br>0<text> : </text>LineV1<br>1<text> : </text>LineV2<br>2<text> : </text>LineV3<br>3<text> : </text>LineVn<br>5<text> : </text>LineVUndefined</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13572</td>
          <td><text>0x</text>3504</td>
          <td align="center">1</td>
          <td align="left">Sensor 3 : Way<br>0<text> : </text>Positive<br>1<text> : </text>Negative</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13573</td>
          <td><text>0x</text>3505</td>
          <td align="center">1</td>
          <td align="left">Sensor 3 : associated LineV <br>0<text> : </text>LineV1<br>1<text> : </text>LineV2<br>2<text> : </text>LineV3<br>3<text> : </text>LineVn<br>5<text> : </text>LineVUndefined</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13574</td>
          <td><text>0x</text>3506</td>
          <td align="center">1</td>
          <td align="left">Sensor 4 : Way<br>0<text> : </text>Positive<br>1<text> : </text>Negative</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13575</td>
          <td><text>0x</text>3507</td>
          <td align="center">1</td>
          <td align="left">Sensor 4 : associated LineV <br>0<text> : </text>LineV1<br>1<text> : </text>LineV2<br>2<text> : </text>LineV3<br>3<text> : </text>LineVn<br>5<text> : </text>LineVUndefined</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><br><h1 id="Loads" class="level3" align="left">Loads</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Load settings<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>13824</td>
          <td><text>0x</text>3600</td>
          <td>Settings</td>
          <td>14</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>13824</td>
          <td><text>0x</text>3600</td>
          <td align="center">1</td>
          <td align="left">Enabled<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13825</td>
          <td><text>0x</text>3601</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Undefined<br>1<text> : </text>1P+N-1CT<br>2<text> : </text>2P-1CT<br>3<text> : </text>2P+N-2CT<br>4<text> : </text>3P-1CT<br>5<text> : </text>3P-2CT<br>6<text> : </text>3P-3CT<br>7<text> : </text>3P+N-1CT<br>8<text> : </text>3P+N-3CT<br>9<text> : </text>3P+N-4CT</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13826</td>
          <td><text>0x</text>3602</td>
          <td align="center">1</td>
          <td align="left">Inom</td>
          <td align="center">A</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>13827</td>
          <td><text>0x</text>3603</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>13828</td>
          <td><text>0x</text>3604</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>13836</td>
          <td><text>0x</text>360C</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13837</td>
          <td><text>0x</text>360D</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Load settings<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>13856</td>
          <td><text>0x</text>3620</td>
          <td>Settings</td>
          <td>14</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>13856</td>
          <td><text>0x</text>3620</td>
          <td align="center">1</td>
          <td align="left">Enabled<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13857</td>
          <td><text>0x</text>3621</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Undefined<br>1<text> : </text>1P+N-1CT<br>2<text> : </text>2P-1CT<br>3<text> : </text>2P+N-2CT<br>4<text> : </text>3P-1CT<br>5<text> : </text>3P-2CT<br>6<text> : </text>3P-3CT<br>7<text> : </text>3P+N-1CT<br>8<text> : </text>3P+N-3CT<br>9<text> : </text>3P+N-4CT</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13858</td>
          <td><text>0x</text>3622</td>
          <td align="center">1</td>
          <td align="left">Inom</td>
          <td align="center">A</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>13859</td>
          <td><text>0x</text>3623</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>13860</td>
          <td><text>0x</text>3624</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>13868</td>
          <td><text>0x</text>362C</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13869</td>
          <td><text>0x</text>362D</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Load settings<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>13888</td>
          <td><text>0x</text>3640</td>
          <td>Settings</td>
          <td>14</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>13888</td>
          <td><text>0x</text>3640</td>
          <td align="center">1</td>
          <td align="left">Enabled<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13889</td>
          <td><text>0x</text>3641</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Undefined<br>1<text> : </text>1P+N-1CT<br>2<text> : </text>2P-1CT<br>3<text> : </text>2P+N-2CT<br>4<text> : </text>3P-1CT<br>5<text> : </text>3P-2CT<br>6<text> : </text>3P-3CT<br>7<text> : </text>3P+N-1CT<br>8<text> : </text>3P+N-3CT<br>9<text> : </text>3P+N-4CT</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13890</td>
          <td><text>0x</text>3642</td>
          <td align="center">1</td>
          <td align="left">Inom</td>
          <td align="center">A</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>13891</td>
          <td><text>0x</text>3643</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>13892</td>
          <td><text>0x</text>3644</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>13900</td>
          <td><text>0x</text>364C</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13901</td>
          <td><text>0x</text>364D</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Load settings<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>13920</td>
          <td><text>0x</text>3660</td>
          <td>Settings</td>
          <td>14</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>13920</td>
          <td><text>0x</text>3660</td>
          <td align="center">1</td>
          <td align="left">Enabled<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13921</td>
          <td><text>0x</text>3661</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Undefined<br>1<text> : </text>1P+N-1CT<br>2<text> : </text>2P-1CT<br>3<text> : </text>2P+N-2CT<br>4<text> : </text>3P-1CT<br>5<text> : </text>3P-2CT<br>6<text> : </text>3P-3CT<br>7<text> : </text>3P+N-1CT<br>8<text> : </text>3P+N-3CT<br>9<text> : </text>3P+N-4CT</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13922</td>
          <td><text>0x</text>3662</td>
          <td align="center">1</td>
          <td align="left">Inom</td>
          <td align="center">A</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>13923</td>
          <td><text>0x</text>3663</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>13924</td>
          <td><text>0x</text>3664</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>13932</td>
          <td><text>0x</text>366C</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>13933</td>
          <td><text>0x</text>366D</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><br><br><h1 id="Measurement" class="level2" align="left">Measurement</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">External top synchro</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>34896</td>
          <td><text>0x</text>8850</td>
          <td>Commands</td>
          <td>1</td>
          <td>NONE</td>
          <td>WRITE</td>
          <td>WRITE</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>34896</td>
          <td><text>0x</text>8850</td>
          <td align="center">1</td>
          <td align="left">Top synchro command<br>1<text> : </text>Send top synchro</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br>
        <h2 align="left">Load curves</h2>
      
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Command</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>34912</td>
          <td><text>0x</text>8860</td>
          <td><text>Command</text></td>
          <td>3</td>
          <td>NONE</td>
          <td><text>WRITE_MANY</text></td>
          <td><text>WRITE_MANY</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>34912</td>
          <td><text>0x</text>8860</td>
          <td align="center">1</td>
          <td align="left">Start record number (0 to 65534) or 65535 for last record</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34913</td>
          <td><text>0x</text>8861</td>
          <td align="center">1</td>
          <td align="left">Load number:<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34914</td>
          <td><text>0x</text>8862</td>
          <td align="center">1</td>
          <td align="left">Power type:<br>0<text> : </text>P_pos - Positive active power<br>1<text> : </text>P_neg - Negative active power<br>2<text> : </text>Q_pos - Positive reactive power<br>3<text> : </text>Q_neg - Negative reactive power<br>4<text> : </text>S - Apparent power</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table>
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Header</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>34928</td>
          <td><text>0x</text>8870</td>
          <td><text>Header</text></td>
          <td>8</td>
          <td>NONE</td>
          <td><text>READ</text></td>
          <td><text>READ</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>34928</td>
          <td><text>0x</text>8870</td>
          <td align="center">1</td>
          <td align="left">Next record number</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34929</td>
          <td><text>0x</text>8871</td>
          <td align="center">1</td>
          <td align="left">Items count (24 per record)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34930</td>
          <td><text>0x</text>8872</td>
          <td align="center">1</td>
          <td align="left">Item size</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34931</td>
          <td><text>0x</text>8873</td>
          <td align="center">1</td>
          <td align="left">Load number:<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34932</td>
          <td><text>0x</text>8874</td>
          <td align="center">1</td>
          <td align="left">Power type:<br>0<text> : </text>P_pos - Positive active power (W)<br>1<text> : </text>P_neg - Negative active power (W)<br>2<text> : </text>Q_pos - Positive reactive power (var)<br>3<text> : </text>Q_neg - Negative reactive power (var)<br>4<text> : </text>S - Apparent power (VA)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34933</td>
          <td><text>0x</text>8875</td>
          <td align="center">1</td>
          <td align="left">Integration period duration</td>
          <td align="center">s</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34934</td>
          <td><text>0x</text>8876</td>
          <td align="center">1</td>
          <td align="left">Numerator rate</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34935</td>
          <td><text>0x</text>8877</td>
          <td align="center">1</td>
          <td align="left">Denominator rate</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table>
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Data</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>34936</td>
          <td><text>0x</text>8878</td>
          <td><text>Data</text></td>
          <td>4</td>
          <td>NONE</td>
          <td><text>READ</text></td>
          <td><text>READ</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>34936</td>
          <td><text>0x</text>8878</td>
          <td align="center">2</td>
          <td align="left">Date</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>34938</td>
          <td><text>0x</text>887A</td>
          <td align="center">1</td>
          <td align="left">Flags:<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34939</td>
          <td><text>0x</text>887B</td>
          <td align="center">1</td>
          <td align="left">Point value</td>
          <td align="center">min</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br>
        <h2 align="left">Load curves raw</h2>
      
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Command</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>35072</td>
          <td><text>0x</text>8900</td>
          <td><text>Command</text></td>
          <td>1</td>
          <td>NONE</td>
          <td><text>WRITE_MANY</text></td>
          <td><text>WRITE_MANY</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>35072</td>
          <td><text>0x</text>8900</td>
          <td align="center">1</td>
          <td align="left">Start record number (0 to 65534) or 65535 for last record</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table>
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Header</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>35088</td>
          <td><text>0x</text>8910</td>
          <td><text>Header</text></td>
          <td>4</td>
          <td>NONE</td>
          <td><text>READ</text></td>
          <td><text>READ</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>35088</td>
          <td><text>0x</text>8910</td>
          <td align="center">1</td>
          <td align="left">Next record number</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>35089</td>
          <td><text>0x</text>8911</td>
          <td align="center">1</td>
          <td align="left">Items count (2 per record)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>35090</td>
          <td><text>0x</text>8912</td>
          <td align="center">1</td>
          <td align="left">Item size</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>35091</td>
          <td><text>0x</text>8913</td>
          <td align="center">1</td>
          <td align="left">Integration period duration</td>
          <td align="center">s</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table>
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Data</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>35092</td>
          <td><text>0x</text>8914</td>
          <td><text>Data</text></td>
          <td>59</td>
          <td>NONE</td>
          <td><text>READ</text></td>
          <td><text>READ</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>35092</td>
          <td><text>0x</text>8914</td>
          <td align="center">2</td>
          <td align="left">Date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>35094</td>
          <td><text>0x</text>8916</td>
          <td align="center">1</td>
          <td align="left">Flags</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>35095</td>
          <td><text>0x</text>8917</td>
          <td align="center">2</td>
          <td align="left">Power item 1</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>35097</td>
          <td><text>0x</text>8919</td>
          <td align="center">2</td>
          <td align="left">Power item 2</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>35099</td>
          <td><text>0x</text>891B</td>
          <td align="center">2</td>
          <td align="left">Power item 3</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>35101</td>
          <td><text>0x</text>891D</td>
          <td align="center">2</td>
          <td align="left">Power item 4</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>35103</td>
          <td><text>0x</text>891F</td>
          <td align="center">2</td>
          <td align="left">Power item 5</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>35105</td>
          <td><text>0x</text>8921</td>
          <td align="center">2</td>
          <td align="left">Power item 6</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>35107</td>
          <td><text>0x</text>8923</td>
          <td align="center">2</td>
          <td align="left">Power item 7</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>35109</td>
          <td><text>0x</text>8925</td>
          <td align="center">2</td>
          <td align="left">Power item 8</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>35111</td>
          <td><text>0x</text>8927</td>
          <td align="center">2</td>
          <td align="left">Power item 9</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>35113</td>
          <td><text>0x</text>8929</td>
          <td align="center">2</td>
          <td align="left">Power item 10</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>35115</td>
          <td><text>0x</text>892B</td>
          <td align="center">2</td>
          <td align="left">Power item 11</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>35117</td>
          <td><text>0x</text>892D</td>
          <td align="center">2</td>
          <td align="left">Power item 12</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr class="lignereserved">
          <td>35119</td>
          <td><text>0x</text>892F</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35121</td>
          <td><text>0x</text>8931</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35123</td>
          <td><text>0x</text>8933</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35125</td>
          <td><text>0x</text>8935</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35127</td>
          <td><text>0x</text>8937</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35129</td>
          <td><text>0x</text>8939</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35131</td>
          <td><text>0x</text>893B</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35133</td>
          <td><text>0x</text>893D</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35135</td>
          <td><text>0x</text>893F</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35137</td>
          <td><text>0x</text>8941</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35139</td>
          <td><text>0x</text>8943</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35141</td>
          <td><text>0x</text>8945</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35143</td>
          <td><text>0x</text>8947</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35145</td>
          <td><text>0x</text>8949</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35147</td>
          <td><text>0x</text>894B</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35149</td>
          <td><text>0x</text>894D</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Set tariff number</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>35215</td>
          <td><text>0x</text>898F</td>
          <td>Commands</td>
          <td>1</td>
          <td>NONE</td>
          <td>WRITE</td>
          <td>WRITE</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>35215</td>
          <td><text>0x</text>898F</td>
          <td align="center">1</td>
          <td align="left">Set tariff number<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><h1 id="Loads" class="level3" align="left">Loads</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. measurement - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>18432</td>
          <td><text>0x</text>4800</td>
          <td>Info</td>
          <td>92</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>18432</td>
          <td><text>0x</text>4800</td>
          <td align="center">1</td>
          <td align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>18433</td>
          <td><text>0x</text>4801</td>
          <td align="center">2</td>
          <td align="left">Date of last instance</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18435</td>
          <td><text>0x</text>4803</td>
          <td align="center">1</td>
          <td align="left">Integration time</td>
          <td align="center">s<text> / </text>5</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18436</td>
          <td><text>0x</text>4804</td>
          <td align="center">2</td>
          <td align="left">System Ph-N Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18438</td>
          <td><text>0x</text>4806</td>
          <td align="center">2</td>
          <td align="left">System Ph-Ph Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18440</td>
          <td><text>0x</text>4808</td>
          <td align="center">2</td>
          <td align="left">System Current</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18442</td>
          <td><text>0x</text>480A</td>
          <td align="center">2</td>
          <td align="left">Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18444</td>
          <td><text>0x</text>480C</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18446</td>
          <td><text>0x</text>480E</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18448</td>
          <td><text>0x</text>4810</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18450</td>
          <td><text>0x</text>4812</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18452</td>
          <td><text>0x</text>4814</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18454</td>
          <td><text>0x</text>4816</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18456</td>
          <td><text>0x</text>4818</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18458</td>
          <td><text>0x</text>481A</td>
          <td align="center">2</td>
          <td align="left">Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18460</td>
          <td><text>0x</text>481C</td>
          <td align="center">2</td>
          <td align="left">Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18462</td>
          <td><text>0x</text>481E</td>
          <td align="center">2</td>
          <td align="left">Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18464</td>
          <td><text>0x</text>4820</td>
          <td align="center">2</td>
          <td align="left">Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18466</td>
          <td><text>0x</text>4822</td>
          <td align="center">1</td>
          <td align="left">Inba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18467</td>
          <td><text>0x</text>4823</td>
          <td align="center">2</td>
          <td align="left">Idir</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18469</td>
          <td><text>0x</text>4825</td>
          <td align="center">2</td>
          <td align="left">Iinv</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18471</td>
          <td><text>0x</text>4827</td>
          <td align="center">2</td>
          <td align="left">Ihom</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18473</td>
          <td><text>0x</text>4829</td>
          <td align="center">1</td>
          <td align="left">Inb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18474</td>
          <td><text>0x</text>482A</td>
          <td align="center">2</td>
          <td align="left">Snom</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18476</td>
          <td><text>0x</text>482C</td>
          <td align="center">2</td>
          <td align="left">Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18478</td>
          <td><text>0x</text>482E</td>
          <td align="center">2</td>
          <td align="left">Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18480</td>
          <td><text>0x</text>4830</td>
          <td align="center">2</td>
          <td align="left">Total lagging reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18482</td>
          <td><text>0x</text>4832</td>
          <td align="center">2</td>
          <td align="left">Total leading reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18484</td>
          <td><text>0x</text>4834</td>
          <td align="center">2</td>
          <td align="left">Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18486</td>
          <td><text>0x</text>4836</td>
          <td align="center">1</td>
          <td align="left">Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18487</td>
          <td><text>0x</text>4837</td>
          <td align="center">1</td>
          <td align="left">Total Power factor type :<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>18488</td>
          <td><text>0x</text>4838</td>
          <td align="center">2</td>
          <td align="left">Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18490</td>
          <td><text>0x</text>483A</td>
          <td align="center">2</td>
          <td align="left">Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18492</td>
          <td><text>0x</text>483C</td>
          <td align="center">2</td>
          <td align="left">Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18494</td>
          <td><text>0x</text>483E</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18496</td>
          <td><text>0x</text>4840</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18498</td>
          <td><text>0x</text>4842</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18500</td>
          <td><text>0x</text>4844</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q1_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18502</td>
          <td><text>0x</text>4846</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q2_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18504</td>
          <td><text>0x</text>4848</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q3_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18506</td>
          <td><text>0x</text>484A</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q1_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18508</td>
          <td><text>0x</text>484C</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q2_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18510</td>
          <td><text>0x</text>484E</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q3_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18512</td>
          <td><text>0x</text>4850</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18514</td>
          <td><text>0x</text>4852</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18516</td>
          <td><text>0x</text>4854</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18518</td>
          <td><text>0x</text>4856</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18519</td>
          <td><text>0x</text>4857</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18520</td>
          <td><text>0x</text>4858</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18521</td>
          <td><text>0x</text>4859</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>18522</td>
          <td><text>0x</text>485A</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>18523</td>
          <td><text>0x</text>485B</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. measurement - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>20480</td>
          <td><text>0x</text>5000</td>
          <td>Info</td>
          <td>92</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>20480</td>
          <td><text>0x</text>5000</td>
          <td align="center">1</td>
          <td align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>20481</td>
          <td><text>0x</text>5001</td>
          <td align="center">2</td>
          <td align="left">Date of last instance</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20483</td>
          <td><text>0x</text>5003</td>
          <td align="center">1</td>
          <td align="left">Integration time</td>
          <td align="center">s<text> / </text>5</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20484</td>
          <td><text>0x</text>5004</td>
          <td align="center">2</td>
          <td align="left">System Ph-N Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20486</td>
          <td><text>0x</text>5006</td>
          <td align="center">2</td>
          <td align="left">System Ph-Ph Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20488</td>
          <td><text>0x</text>5008</td>
          <td align="center">2</td>
          <td align="left">System Current</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20490</td>
          <td><text>0x</text>500A</td>
          <td align="center">2</td>
          <td align="left">Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20492</td>
          <td><text>0x</text>500C</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20494</td>
          <td><text>0x</text>500E</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20496</td>
          <td><text>0x</text>5010</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20498</td>
          <td><text>0x</text>5012</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20500</td>
          <td><text>0x</text>5014</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20502</td>
          <td><text>0x</text>5016</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20504</td>
          <td><text>0x</text>5018</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20506</td>
          <td><text>0x</text>501A</td>
          <td align="center">2</td>
          <td align="left">Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20508</td>
          <td><text>0x</text>501C</td>
          <td align="center">2</td>
          <td align="left">Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20510</td>
          <td><text>0x</text>501E</td>
          <td align="center">2</td>
          <td align="left">Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20512</td>
          <td><text>0x</text>5020</td>
          <td align="center">2</td>
          <td align="left">Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20514</td>
          <td><text>0x</text>5022</td>
          <td align="center">1</td>
          <td align="left">Inba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20515</td>
          <td><text>0x</text>5023</td>
          <td align="center">2</td>
          <td align="left">Idir</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20517</td>
          <td><text>0x</text>5025</td>
          <td align="center">2</td>
          <td align="left">Iinv</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20519</td>
          <td><text>0x</text>5027</td>
          <td align="center">2</td>
          <td align="left">Ihom</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20521</td>
          <td><text>0x</text>5029</td>
          <td align="center">1</td>
          <td align="left">Inb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20522</td>
          <td><text>0x</text>502A</td>
          <td align="center">2</td>
          <td align="left">Snom</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20524</td>
          <td><text>0x</text>502C</td>
          <td align="center">2</td>
          <td align="left">Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20526</td>
          <td><text>0x</text>502E</td>
          <td align="center">2</td>
          <td align="left">Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20528</td>
          <td><text>0x</text>5030</td>
          <td align="center">2</td>
          <td align="left">Total lagging reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20530</td>
          <td><text>0x</text>5032</td>
          <td align="center">2</td>
          <td align="left">Total leading reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20532</td>
          <td><text>0x</text>5034</td>
          <td align="center">2</td>
          <td align="left">Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20534</td>
          <td><text>0x</text>5036</td>
          <td align="center">1</td>
          <td align="left">Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20535</td>
          <td><text>0x</text>5037</td>
          <td align="center">1</td>
          <td align="left">Total Power factor type :<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>20536</td>
          <td><text>0x</text>5038</td>
          <td align="center">2</td>
          <td align="left">Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20538</td>
          <td><text>0x</text>503A</td>
          <td align="center">2</td>
          <td align="left">Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20540</td>
          <td><text>0x</text>503C</td>
          <td align="center">2</td>
          <td align="left">Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20542</td>
          <td><text>0x</text>503E</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20544</td>
          <td><text>0x</text>5040</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20546</td>
          <td><text>0x</text>5042</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20548</td>
          <td><text>0x</text>5044</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q1_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20550</td>
          <td><text>0x</text>5046</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q2_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20552</td>
          <td><text>0x</text>5048</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q3_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20554</td>
          <td><text>0x</text>504A</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q1_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20556</td>
          <td><text>0x</text>504C</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q2_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20558</td>
          <td><text>0x</text>504E</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q3_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20560</td>
          <td><text>0x</text>5050</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20562</td>
          <td><text>0x</text>5052</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20564</td>
          <td><text>0x</text>5054</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20566</td>
          <td><text>0x</text>5056</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20567</td>
          <td><text>0x</text>5057</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20568</td>
          <td><text>0x</text>5058</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20569</td>
          <td><text>0x</text>5059</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>20570</td>
          <td><text>0x</text>505A</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>20571</td>
          <td><text>0x</text>505B</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. measurement - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>22528</td>
          <td><text>0x</text>5800</td>
          <td>Info</td>
          <td>92</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>22528</td>
          <td><text>0x</text>5800</td>
          <td align="center">1</td>
          <td align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>22529</td>
          <td><text>0x</text>5801</td>
          <td align="center">2</td>
          <td align="left">Date of last instance</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22531</td>
          <td><text>0x</text>5803</td>
          <td align="center">1</td>
          <td align="left">Integration time</td>
          <td align="center">s<text> / </text>5</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22532</td>
          <td><text>0x</text>5804</td>
          <td align="center">2</td>
          <td align="left">System Ph-N Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22534</td>
          <td><text>0x</text>5806</td>
          <td align="center">2</td>
          <td align="left">System Ph-Ph Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22536</td>
          <td><text>0x</text>5808</td>
          <td align="center">2</td>
          <td align="left">System Current</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22538</td>
          <td><text>0x</text>580A</td>
          <td align="center">2</td>
          <td align="left">Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22540</td>
          <td><text>0x</text>580C</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22542</td>
          <td><text>0x</text>580E</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22544</td>
          <td><text>0x</text>5810</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22546</td>
          <td><text>0x</text>5812</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22548</td>
          <td><text>0x</text>5814</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22550</td>
          <td><text>0x</text>5816</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22552</td>
          <td><text>0x</text>5818</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22554</td>
          <td><text>0x</text>581A</td>
          <td align="center">2</td>
          <td align="left">Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22556</td>
          <td><text>0x</text>581C</td>
          <td align="center">2</td>
          <td align="left">Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22558</td>
          <td><text>0x</text>581E</td>
          <td align="center">2</td>
          <td align="left">Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22560</td>
          <td><text>0x</text>5820</td>
          <td align="center">2</td>
          <td align="left">Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22562</td>
          <td><text>0x</text>5822</td>
          <td align="center">1</td>
          <td align="left">Inba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22563</td>
          <td><text>0x</text>5823</td>
          <td align="center">2</td>
          <td align="left">Idir</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22565</td>
          <td><text>0x</text>5825</td>
          <td align="center">2</td>
          <td align="left">Iinv</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22567</td>
          <td><text>0x</text>5827</td>
          <td align="center">2</td>
          <td align="left">Ihom</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22569</td>
          <td><text>0x</text>5829</td>
          <td align="center">1</td>
          <td align="left">Inb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22570</td>
          <td><text>0x</text>582A</td>
          <td align="center">2</td>
          <td align="left">Snom</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22572</td>
          <td><text>0x</text>582C</td>
          <td align="center">2</td>
          <td align="left">Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22574</td>
          <td><text>0x</text>582E</td>
          <td align="center">2</td>
          <td align="left">Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22576</td>
          <td><text>0x</text>5830</td>
          <td align="center">2</td>
          <td align="left">Total lagging reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22578</td>
          <td><text>0x</text>5832</td>
          <td align="center">2</td>
          <td align="left">Total leading reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22580</td>
          <td><text>0x</text>5834</td>
          <td align="center">2</td>
          <td align="left">Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22582</td>
          <td><text>0x</text>5836</td>
          <td align="center">1</td>
          <td align="left">Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22583</td>
          <td><text>0x</text>5837</td>
          <td align="center">1</td>
          <td align="left">Total Power factor type :<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>22584</td>
          <td><text>0x</text>5838</td>
          <td align="center">2</td>
          <td align="left">Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22586</td>
          <td><text>0x</text>583A</td>
          <td align="center">2</td>
          <td align="left">Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22588</td>
          <td><text>0x</text>583C</td>
          <td align="center">2</td>
          <td align="left">Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22590</td>
          <td><text>0x</text>583E</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22592</td>
          <td><text>0x</text>5840</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22594</td>
          <td><text>0x</text>5842</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22596</td>
          <td><text>0x</text>5844</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q1_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22598</td>
          <td><text>0x</text>5846</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q2_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22600</td>
          <td><text>0x</text>5848</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q3_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22602</td>
          <td><text>0x</text>584A</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q1_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22604</td>
          <td><text>0x</text>584C</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q2_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22606</td>
          <td><text>0x</text>584E</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q3_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22608</td>
          <td><text>0x</text>5850</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22610</td>
          <td><text>0x</text>5852</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22612</td>
          <td><text>0x</text>5854</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22614</td>
          <td><text>0x</text>5856</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22615</td>
          <td><text>0x</text>5857</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22616</td>
          <td><text>0x</text>5858</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22617</td>
          <td><text>0x</text>5859</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>22618</td>
          <td><text>0x</text>585A</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>22619</td>
          <td><text>0x</text>585B</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. measurement - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>24576</td>
          <td><text>0x</text>6000</td>
          <td>Info</td>
          <td>92</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>24576</td>
          <td><text>0x</text>6000</td>
          <td align="center">1</td>
          <td align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>24577</td>
          <td><text>0x</text>6001</td>
          <td align="center">2</td>
          <td align="left">Date of last instance</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24579</td>
          <td><text>0x</text>6003</td>
          <td align="center">1</td>
          <td align="left">Integration time</td>
          <td align="center">s<text> / </text>5</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24580</td>
          <td><text>0x</text>6004</td>
          <td align="center">2</td>
          <td align="left">System Ph-N Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24582</td>
          <td><text>0x</text>6006</td>
          <td align="center">2</td>
          <td align="left">System Ph-Ph Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24584</td>
          <td><text>0x</text>6008</td>
          <td align="center">2</td>
          <td align="left">System Current</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24586</td>
          <td><text>0x</text>600A</td>
          <td align="center">2</td>
          <td align="left">Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24588</td>
          <td><text>0x</text>600C</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24590</td>
          <td><text>0x</text>600E</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24592</td>
          <td><text>0x</text>6010</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24594</td>
          <td><text>0x</text>6012</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24596</td>
          <td><text>0x</text>6014</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24598</td>
          <td><text>0x</text>6016</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24600</td>
          <td><text>0x</text>6018</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24602</td>
          <td><text>0x</text>601A</td>
          <td align="center">2</td>
          <td align="left">Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24604</td>
          <td><text>0x</text>601C</td>
          <td align="center">2</td>
          <td align="left">Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24606</td>
          <td><text>0x</text>601E</td>
          <td align="center">2</td>
          <td align="left">Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24608</td>
          <td><text>0x</text>6020</td>
          <td align="center">2</td>
          <td align="left">Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24610</td>
          <td><text>0x</text>6022</td>
          <td align="center">1</td>
          <td align="left">Inba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24611</td>
          <td><text>0x</text>6023</td>
          <td align="center">2</td>
          <td align="left">Idir</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24613</td>
          <td><text>0x</text>6025</td>
          <td align="center">2</td>
          <td align="left">Iinv</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24615</td>
          <td><text>0x</text>6027</td>
          <td align="center">2</td>
          <td align="left">Ihom</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24617</td>
          <td><text>0x</text>6029</td>
          <td align="center">1</td>
          <td align="left">Inb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24618</td>
          <td><text>0x</text>602A</td>
          <td align="center">2</td>
          <td align="left">Snom</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24620</td>
          <td><text>0x</text>602C</td>
          <td align="center">2</td>
          <td align="left">Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24622</td>
          <td><text>0x</text>602E</td>
          <td align="center">2</td>
          <td align="left">Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24624</td>
          <td><text>0x</text>6030</td>
          <td align="center">2</td>
          <td align="left">Total lagging reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24626</td>
          <td><text>0x</text>6032</td>
          <td align="center">2</td>
          <td align="left">Total leading reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24628</td>
          <td><text>0x</text>6034</td>
          <td align="center">2</td>
          <td align="left">Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24630</td>
          <td><text>0x</text>6036</td>
          <td align="center">1</td>
          <td align="left">Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24631</td>
          <td><text>0x</text>6037</td>
          <td align="center">1</td>
          <td align="left">Total Power factor type :<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>24632</td>
          <td><text>0x</text>6038</td>
          <td align="center">2</td>
          <td align="left">Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24634</td>
          <td><text>0x</text>603A</td>
          <td align="center">2</td>
          <td align="left">Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24636</td>
          <td><text>0x</text>603C</td>
          <td align="center">2</td>
          <td align="left">Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24638</td>
          <td><text>0x</text>603E</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24640</td>
          <td><text>0x</text>6040</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24642</td>
          <td><text>0x</text>6042</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24644</td>
          <td><text>0x</text>6044</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q1_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24646</td>
          <td><text>0x</text>6046</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q2_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24648</td>
          <td><text>0x</text>6048</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q3_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24650</td>
          <td><text>0x</text>604A</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q1_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24652</td>
          <td><text>0x</text>604C</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q2_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24654</td>
          <td><text>0x</text>604E</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q3_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24656</td>
          <td><text>0x</text>6050</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24658</td>
          <td><text>0x</text>6052</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24660</td>
          <td><text>0x</text>6054</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24662</td>
          <td><text>0x</text>6056</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24663</td>
          <td><text>0x</text>6057</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24664</td>
          <td><text>0x</text>6058</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24665</td>
          <td><text>0x</text>6059</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>24666</td>
          <td><text>0x</text>605A</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>24667</td>
          <td><text>0x</text>605B</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. measurement - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>18560</td>
          <td><text>0x</text>4880</td>
          <td>Info</td>
          <td>93</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>18560</td>
          <td><text>0x</text>4880</td>
          <td align="center">1</td>
          <td align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>18561</td>
          <td><text>0x</text>4881</td>
          <td align="center">2</td>
          <td align="left">Date of last instance</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18563</td>
          <td><text>0x</text>4883</td>
          <td align="center">1</td>
          <td align="left">Integration time</td>
          <td align="center">s</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18564</td>
          <td><text>0x</text>4884</td>
          <td align="center">2</td>
          <td align="left">System Ph-N Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18566</td>
          <td><text>0x</text>4886</td>
          <td align="center">2</td>
          <td align="left">System Ph-Ph Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18568</td>
          <td><text>0x</text>4888</td>
          <td align="center">2</td>
          <td align="left">System Current</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18570</td>
          <td><text>0x</text>488A</td>
          <td align="center">2</td>
          <td align="left">Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18572</td>
          <td><text>0x</text>488C</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18574</td>
          <td><text>0x</text>488E</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18576</td>
          <td><text>0x</text>4890</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18578</td>
          <td><text>0x</text>4892</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18580</td>
          <td><text>0x</text>4894</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18582</td>
          <td><text>0x</text>4896</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18584</td>
          <td><text>0x</text>4898</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18586</td>
          <td><text>0x</text>489A</td>
          <td align="center">2</td>
          <td align="left">Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18588</td>
          <td><text>0x</text>489C</td>
          <td align="center">2</td>
          <td align="left">Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18590</td>
          <td><text>0x</text>489E</td>
          <td align="center">2</td>
          <td align="left">Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18592</td>
          <td><text>0x</text>48A0</td>
          <td align="center">2</td>
          <td align="left">Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18594</td>
          <td><text>0x</text>48A2</td>
          <td align="center">1</td>
          <td align="left">Inba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18595</td>
          <td><text>0x</text>48A3</td>
          <td align="center">2</td>
          <td align="left">Idir</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18597</td>
          <td><text>0x</text>48A5</td>
          <td align="center">2</td>
          <td align="left">Iinv</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18599</td>
          <td><text>0x</text>48A7</td>
          <td align="center">2</td>
          <td align="left">Ihom</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18601</td>
          <td><text>0x</text>48A9</td>
          <td align="center">1</td>
          <td align="left">Inb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18602</td>
          <td><text>0x</text>48AA</td>
          <td align="center">2</td>
          <td align="left">Snom</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18604</td>
          <td><text>0x</text>48AC</td>
          <td align="center">2</td>
          <td align="left">Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18606</td>
          <td><text>0x</text>48AE</td>
          <td align="center">2</td>
          <td align="left">Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18608</td>
          <td><text>0x</text>48B0</td>
          <td align="center">2</td>
          <td align="left">Total lagging reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18610</td>
          <td><text>0x</text>48B2</td>
          <td align="center">2</td>
          <td align="left">Total leading reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18612</td>
          <td><text>0x</text>48B4</td>
          <td align="center">2</td>
          <td align="left">Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18614</td>
          <td><text>0x</text>48B6</td>
          <td align="center">1</td>
          <td align="left">Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18615</td>
          <td><text>0x</text>48B7</td>
          <td align="center">1</td>
          <td align="left">Total Power factor type :<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>18616</td>
          <td><text>0x</text>48B8</td>
          <td align="center">2</td>
          <td align="left">Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18618</td>
          <td><text>0x</text>48BA</td>
          <td align="center">2</td>
          <td align="left">Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18620</td>
          <td><text>0x</text>48BC</td>
          <td align="center">2</td>
          <td align="left">Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18622</td>
          <td><text>0x</text>48BE</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18624</td>
          <td><text>0x</text>48C0</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18626</td>
          <td><text>0x</text>48C2</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18628</td>
          <td><text>0x</text>48C4</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q1_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18630</td>
          <td><text>0x</text>48C6</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q2_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18632</td>
          <td><text>0x</text>48C8</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q3_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18634</td>
          <td><text>0x</text>48CA</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q1_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18636</td>
          <td><text>0x</text>48CC</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q2_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18638</td>
          <td><text>0x</text>48CE</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q3_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18640</td>
          <td><text>0x</text>48D0</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18642</td>
          <td><text>0x</text>48D2</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18644</td>
          <td><text>0x</text>48D4</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18646</td>
          <td><text>0x</text>48D6</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18647</td>
          <td><text>0x</text>48D7</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18648</td>
          <td><text>0x</text>48D8</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18649</td>
          <td><text>0x</text>48D9</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>18650</td>
          <td><text>0x</text>48DA</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>18651</td>
          <td><text>0x</text>48DB</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. measurement - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>20608</td>
          <td><text>0x</text>5080</td>
          <td>Info</td>
          <td>93</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>20608</td>
          <td><text>0x</text>5080</td>
          <td align="center">1</td>
          <td align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>20609</td>
          <td><text>0x</text>5081</td>
          <td align="center">2</td>
          <td align="left">Date of last instance</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20611</td>
          <td><text>0x</text>5083</td>
          <td align="center">1</td>
          <td align="left">Integration time</td>
          <td align="center">s</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20612</td>
          <td><text>0x</text>5084</td>
          <td align="center">2</td>
          <td align="left">System Ph-N Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20614</td>
          <td><text>0x</text>5086</td>
          <td align="center">2</td>
          <td align="left">System Ph-Ph Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20616</td>
          <td><text>0x</text>5088</td>
          <td align="center">2</td>
          <td align="left">System Current</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20618</td>
          <td><text>0x</text>508A</td>
          <td align="center">2</td>
          <td align="left">Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20620</td>
          <td><text>0x</text>508C</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20622</td>
          <td><text>0x</text>508E</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20624</td>
          <td><text>0x</text>5090</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20626</td>
          <td><text>0x</text>5092</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20628</td>
          <td><text>0x</text>5094</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20630</td>
          <td><text>0x</text>5096</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20632</td>
          <td><text>0x</text>5098</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20634</td>
          <td><text>0x</text>509A</td>
          <td align="center">2</td>
          <td align="left">Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20636</td>
          <td><text>0x</text>509C</td>
          <td align="center">2</td>
          <td align="left">Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20638</td>
          <td><text>0x</text>509E</td>
          <td align="center">2</td>
          <td align="left">Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20640</td>
          <td><text>0x</text>50A0</td>
          <td align="center">2</td>
          <td align="left">Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20642</td>
          <td><text>0x</text>50A2</td>
          <td align="center">1</td>
          <td align="left">Inba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20643</td>
          <td><text>0x</text>50A3</td>
          <td align="center">2</td>
          <td align="left">Idir</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20645</td>
          <td><text>0x</text>50A5</td>
          <td align="center">2</td>
          <td align="left">Iinv</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20647</td>
          <td><text>0x</text>50A7</td>
          <td align="center">2</td>
          <td align="left">Ihom</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20649</td>
          <td><text>0x</text>50A9</td>
          <td align="center">1</td>
          <td align="left">Inb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20650</td>
          <td><text>0x</text>50AA</td>
          <td align="center">2</td>
          <td align="left">Snom</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20652</td>
          <td><text>0x</text>50AC</td>
          <td align="center">2</td>
          <td align="left">Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20654</td>
          <td><text>0x</text>50AE</td>
          <td align="center">2</td>
          <td align="left">Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20656</td>
          <td><text>0x</text>50B0</td>
          <td align="center">2</td>
          <td align="left">Total lagging reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20658</td>
          <td><text>0x</text>50B2</td>
          <td align="center">2</td>
          <td align="left">Total leading reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20660</td>
          <td><text>0x</text>50B4</td>
          <td align="center">2</td>
          <td align="left">Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20662</td>
          <td><text>0x</text>50B6</td>
          <td align="center">1</td>
          <td align="left">Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20663</td>
          <td><text>0x</text>50B7</td>
          <td align="center">1</td>
          <td align="left">Total Power factor type :<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>20664</td>
          <td><text>0x</text>50B8</td>
          <td align="center">2</td>
          <td align="left">Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20666</td>
          <td><text>0x</text>50BA</td>
          <td align="center">2</td>
          <td align="left">Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20668</td>
          <td><text>0x</text>50BC</td>
          <td align="center">2</td>
          <td align="left">Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20670</td>
          <td><text>0x</text>50BE</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20672</td>
          <td><text>0x</text>50C0</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20674</td>
          <td><text>0x</text>50C2</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20676</td>
          <td><text>0x</text>50C4</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q1_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20678</td>
          <td><text>0x</text>50C6</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q2_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20680</td>
          <td><text>0x</text>50C8</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q3_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20682</td>
          <td><text>0x</text>50CA</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q1_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20684</td>
          <td><text>0x</text>50CC</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q2_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20686</td>
          <td><text>0x</text>50CE</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q3_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20688</td>
          <td><text>0x</text>50D0</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20690</td>
          <td><text>0x</text>50D2</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20692</td>
          <td><text>0x</text>50D4</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20694</td>
          <td><text>0x</text>50D6</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20695</td>
          <td><text>0x</text>50D7</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20696</td>
          <td><text>0x</text>50D8</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20697</td>
          <td><text>0x</text>50D9</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>20698</td>
          <td><text>0x</text>50DA</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>20699</td>
          <td><text>0x</text>50DB</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. measurement - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>22656</td>
          <td><text>0x</text>5880</td>
          <td>Info</td>
          <td>93</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>22656</td>
          <td><text>0x</text>5880</td>
          <td align="center">1</td>
          <td align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>22657</td>
          <td><text>0x</text>5881</td>
          <td align="center">2</td>
          <td align="left">Date of last instance</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22659</td>
          <td><text>0x</text>5883</td>
          <td align="center">1</td>
          <td align="left">Integration time</td>
          <td align="center">s</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22660</td>
          <td><text>0x</text>5884</td>
          <td align="center">2</td>
          <td align="left">System Ph-N Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22662</td>
          <td><text>0x</text>5886</td>
          <td align="center">2</td>
          <td align="left">System Ph-Ph Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22664</td>
          <td><text>0x</text>5888</td>
          <td align="center">2</td>
          <td align="left">System Current</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22666</td>
          <td><text>0x</text>588A</td>
          <td align="center">2</td>
          <td align="left">Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22668</td>
          <td><text>0x</text>588C</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22670</td>
          <td><text>0x</text>588E</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22672</td>
          <td><text>0x</text>5890</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22674</td>
          <td><text>0x</text>5892</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22676</td>
          <td><text>0x</text>5894</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22678</td>
          <td><text>0x</text>5896</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22680</td>
          <td><text>0x</text>5898</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22682</td>
          <td><text>0x</text>589A</td>
          <td align="center">2</td>
          <td align="left">Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22684</td>
          <td><text>0x</text>589C</td>
          <td align="center">2</td>
          <td align="left">Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22686</td>
          <td><text>0x</text>589E</td>
          <td align="center">2</td>
          <td align="left">Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22688</td>
          <td><text>0x</text>58A0</td>
          <td align="center">2</td>
          <td align="left">Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22690</td>
          <td><text>0x</text>58A2</td>
          <td align="center">1</td>
          <td align="left">Inba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22691</td>
          <td><text>0x</text>58A3</td>
          <td align="center">2</td>
          <td align="left">Idir</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22693</td>
          <td><text>0x</text>58A5</td>
          <td align="center">2</td>
          <td align="left">Iinv</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22695</td>
          <td><text>0x</text>58A7</td>
          <td align="center">2</td>
          <td align="left">Ihom</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22697</td>
          <td><text>0x</text>58A9</td>
          <td align="center">1</td>
          <td align="left">Inb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22698</td>
          <td><text>0x</text>58AA</td>
          <td align="center">2</td>
          <td align="left">Snom</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22700</td>
          <td><text>0x</text>58AC</td>
          <td align="center">2</td>
          <td align="left">Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22702</td>
          <td><text>0x</text>58AE</td>
          <td align="center">2</td>
          <td align="left">Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22704</td>
          <td><text>0x</text>58B0</td>
          <td align="center">2</td>
          <td align="left">Total lagging reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22706</td>
          <td><text>0x</text>58B2</td>
          <td align="center">2</td>
          <td align="left">Total leading reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22708</td>
          <td><text>0x</text>58B4</td>
          <td align="center">2</td>
          <td align="left">Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22710</td>
          <td><text>0x</text>58B6</td>
          <td align="center">1</td>
          <td align="left">Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22711</td>
          <td><text>0x</text>58B7</td>
          <td align="center">1</td>
          <td align="left">Total Power factor type :<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>22712</td>
          <td><text>0x</text>58B8</td>
          <td align="center">2</td>
          <td align="left">Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22714</td>
          <td><text>0x</text>58BA</td>
          <td align="center">2</td>
          <td align="left">Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22716</td>
          <td><text>0x</text>58BC</td>
          <td align="center">2</td>
          <td align="left">Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22718</td>
          <td><text>0x</text>58BE</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22720</td>
          <td><text>0x</text>58C0</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22722</td>
          <td><text>0x</text>58C2</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22724</td>
          <td><text>0x</text>58C4</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q1_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22726</td>
          <td><text>0x</text>58C6</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q2_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22728</td>
          <td><text>0x</text>58C8</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q3_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22730</td>
          <td><text>0x</text>58CA</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q1_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22732</td>
          <td><text>0x</text>58CC</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q2_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22734</td>
          <td><text>0x</text>58CE</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q3_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22736</td>
          <td><text>0x</text>58D0</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22738</td>
          <td><text>0x</text>58D2</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22740</td>
          <td><text>0x</text>58D4</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22742</td>
          <td><text>0x</text>58D6</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22743</td>
          <td><text>0x</text>58D7</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22744</td>
          <td><text>0x</text>58D8</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22745</td>
          <td><text>0x</text>58D9</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>22746</td>
          <td><text>0x</text>58DA</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>22747</td>
          <td><text>0x</text>58DB</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. measurement - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>24704</td>
          <td><text>0x</text>6080</td>
          <td>Info</td>
          <td>93</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>24704</td>
          <td><text>0x</text>6080</td>
          <td align="center">1</td>
          <td align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>24705</td>
          <td><text>0x</text>6081</td>
          <td align="center">2</td>
          <td align="left">Date of last instance</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24707</td>
          <td><text>0x</text>6083</td>
          <td align="center">1</td>
          <td align="left">Integration time</td>
          <td align="center">s</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24708</td>
          <td><text>0x</text>6084</td>
          <td align="center">2</td>
          <td align="left">System Ph-N Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24710</td>
          <td><text>0x</text>6086</td>
          <td align="center">2</td>
          <td align="left">System Ph-Ph Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24712</td>
          <td><text>0x</text>6088</td>
          <td align="center">2</td>
          <td align="left">System Current</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24714</td>
          <td><text>0x</text>608A</td>
          <td align="center">2</td>
          <td align="left">Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24716</td>
          <td><text>0x</text>608C</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24718</td>
          <td><text>0x</text>608E</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24720</td>
          <td><text>0x</text>6090</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24722</td>
          <td><text>0x</text>6092</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24724</td>
          <td><text>0x</text>6094</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24726</td>
          <td><text>0x</text>6096</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24728</td>
          <td><text>0x</text>6098</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24730</td>
          <td><text>0x</text>609A</td>
          <td align="center">2</td>
          <td align="left">Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24732</td>
          <td><text>0x</text>609C</td>
          <td align="center">2</td>
          <td align="left">Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24734</td>
          <td><text>0x</text>609E</td>
          <td align="center">2</td>
          <td align="left">Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24736</td>
          <td><text>0x</text>60A0</td>
          <td align="center">2</td>
          <td align="left">Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24738</td>
          <td><text>0x</text>60A2</td>
          <td align="center">1</td>
          <td align="left">Inba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24739</td>
          <td><text>0x</text>60A3</td>
          <td align="center">2</td>
          <td align="left">Idir</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24741</td>
          <td><text>0x</text>60A5</td>
          <td align="center">2</td>
          <td align="left">Iinv</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24743</td>
          <td><text>0x</text>60A7</td>
          <td align="center">2</td>
          <td align="left">Ihom</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24745</td>
          <td><text>0x</text>60A9</td>
          <td align="center">1</td>
          <td align="left">Inb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24746</td>
          <td><text>0x</text>60AA</td>
          <td align="center">2</td>
          <td align="left">Snom</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24748</td>
          <td><text>0x</text>60AC</td>
          <td align="center">2</td>
          <td align="left">Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24750</td>
          <td><text>0x</text>60AE</td>
          <td align="center">2</td>
          <td align="left">Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24752</td>
          <td><text>0x</text>60B0</td>
          <td align="center">2</td>
          <td align="left">Total lagging reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24754</td>
          <td><text>0x</text>60B2</td>
          <td align="center">2</td>
          <td align="left">Total leading reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24756</td>
          <td><text>0x</text>60B4</td>
          <td align="center">2</td>
          <td align="left">Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24758</td>
          <td><text>0x</text>60B6</td>
          <td align="center">1</td>
          <td align="left">Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24759</td>
          <td><text>0x</text>60B7</td>
          <td align="center">1</td>
          <td align="left">Total Power factor type :<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>24760</td>
          <td><text>0x</text>60B8</td>
          <td align="center">2</td>
          <td align="left">Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24762</td>
          <td><text>0x</text>60BA</td>
          <td align="center">2</td>
          <td align="left">Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24764</td>
          <td><text>0x</text>60BC</td>
          <td align="center">2</td>
          <td align="left">Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24766</td>
          <td><text>0x</text>60BE</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24768</td>
          <td><text>0x</text>60C0</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24770</td>
          <td><text>0x</text>60C2</td>
          <td align="center">2</td>
          <td align="left">Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24772</td>
          <td><text>0x</text>60C4</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q1_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24774</td>
          <td><text>0x</text>60C6</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q2_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24776</td>
          <td><text>0x</text>60C8</td>
          <td align="center">2</td>
          <td align="left">Lagging reactive power : Q3_lagg</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24778</td>
          <td><text>0x</text>60CA</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q1_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24780</td>
          <td><text>0x</text>60CC</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q2_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24782</td>
          <td><text>0x</text>60CE</td>
          <td align="center">2</td>
          <td align="left">Leading reactive power : Q3_lead</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24784</td>
          <td><text>0x</text>60D0</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24786</td>
          <td><text>0x</text>60D2</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24788</td>
          <td><text>0x</text>60D4</td>
          <td align="center">2</td>
          <td align="left">Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24790</td>
          <td><text>0x</text>60D6</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24791</td>
          <td><text>0x</text>60D7</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24792</td>
          <td><text>0x</text>60D8</td>
          <td align="center">1</td>
          <td align="left">Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24793</td>
          <td><text>0x</text>60D9</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>24794</td>
          <td><text>0x</text>60DA</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>24795</td>
          <td><text>0x</text>60DB</td>
          <td align="center">1</td>
          <td align="left">Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. fundamental measurement - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>18688</td>
          <td><text>0x</text>4900</td>
          <td>Info</td>
          <td>84</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>18688</td>
          <td><text>0x</text>4900</td>
          <td align="center">1</td>
          <td align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>18689</td>
          <td><text>0x</text>4901</td>
          <td align="center">2</td>
          <td align="left">Date of last instance</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18691</td>
          <td><text>0x</text>4903</td>
          <td align="center">1</td>
          <td align="left">Integration time</td>
          <td align="center">s<text> / </text>5</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18692</td>
          <td><text>0x</text>4904</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: V1h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18694</td>
          <td><text>0x</text>4906</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: V2h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18696</td>
          <td><text>0x</text>4908</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: V3h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18698</td>
          <td><text>0x</text>490A</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: Vnh1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18700</td>
          <td><text>0x</text>490C</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phV1h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18701</td>
          <td><text>0x</text>490D</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phV2h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18702</td>
          <td><text>0x</text>490E</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phV3h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18703</td>
          <td><text>0x</text>490F</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phVnh1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18704</td>
          <td><text>0x</text>4910</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph voltage: U12h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18706</td>
          <td><text>0x</text>4912</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph voltage: U23h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18708</td>
          <td><text>0x</text>4914</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph voltage: U31h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18710</td>
          <td><text>0x</text>4916</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph voltage phase: phU12h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18711</td>
          <td><text>0x</text>4917</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph voltage phase: phU23h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18712</td>
          <td><text>0x</text>4918</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph voltage phase: phU31h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18713</td>
          <td><text>0x</text>4919</td>
          <td align="center">2</td>
          <td align="left">Current: I1h1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18715</td>
          <td><text>0x</text>491B</td>
          <td align="center">2</td>
          <td align="left">Current: I2h1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18717</td>
          <td><text>0x</text>491D</td>
          <td align="center">2</td>
          <td align="left">Current: I3h1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18719</td>
          <td><text>0x</text>491F</td>
          <td align="center">2</td>
          <td align="left">Current: Inh1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18721</td>
          <td><text>0x</text>4921</td>
          <td align="center">1</td>
          <td align="left">Current phase: phI1h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18722</td>
          <td><text>0x</text>4922</td>
          <td align="center">1</td>
          <td align="left">Current phase: phI2h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18723</td>
          <td><text>0x</text>4923</td>
          <td align="center">1</td>
          <td align="left">Current phase: phI3h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18724</td>
          <td><text>0x</text>4924</td>
          <td align="center">1</td>
          <td align="left">Current phase: phInh1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18725</td>
          <td><text>0x</text>4925</td>
          <td align="center">1</td>
          <td align="left">phi current voltage: phiI1h1V1h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18726</td>
          <td><text>0x</text>4926</td>
          <td align="center">1</td>
          <td align="left">phi current voltage: phiI2h1V2h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18727</td>
          <td><text>0x</text>4927</td>
          <td align="center">1</td>
          <td align="left">phi current voltage: phiI3h1V3h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18728</td>
          <td><text>0x</text>4928</td>
          <td align="center">1</td>
          <td align="left">phi current voltage: phiInh1Vnh1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18729</td>
          <td><text>0x</text>4929</td>
          <td align="center">2</td>
          <td align="left">P1h1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18731</td>
          <td><text>0x</text>492B</td>
          <td align="center">2</td>
          <td align="left">P2h1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18733</td>
          <td><text>0x</text>492D</td>
          <td align="center">2</td>
          <td align="left">P3h1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18735</td>
          <td><text>0x</text>492F</td>
          <td align="center">2</td>
          <td align="left">Ptoth1</td>
          <td align="center">W<text> / </text>0.1</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18737</td>
          <td><text>0x</text>4931</td>
          <td align="center">2</td>
          <td align="left">Q1h1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18739</td>
          <td><text>0x</text>4933</td>
          <td align="center">2</td>
          <td align="left">Q2h1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18741</td>
          <td><text>0x</text>4935</td>
          <td align="center">2</td>
          <td align="left">Q3h1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18743</td>
          <td><text>0x</text>4937</td>
          <td align="center">2</td>
          <td align="left">Qtoth1</td>
          <td align="center">var<text> / </text>0.1</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18745</td>
          <td><text>0x</text>4939</td>
          <td align="center">1</td>
          <td align="left">Cos(phi) : phiI1h1V1h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18746</td>
          <td><text>0x</text>493A</td>
          <td align="center">1</td>
          <td align="left">Cos(phi) : phiI2h1V2h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18747</td>
          <td><text>0x</text>493B</td>
          <td align="center">1</td>
          <td align="left">Cos(phi) : phiI3h1V3h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18748</td>
          <td><text>0x</text>493C</td>
          <td align="center">1</td>
          <td align="left">Tan(phi) : phiI1h1V1h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18749</td>
          <td><text>0x</text>493D</td>
          <td align="center">1</td>
          <td align="left">Tan(phi) : phiI2h1V2h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18750</td>
          <td><text>0x</text>493E</td>
          <td align="center">1</td>
          <td align="left">Tan(phi) : phiI3h1V3h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18751</td>
          <td><text>0x</text>493F</td>
          <td align="center">1</td>
          <td align="left">Ph-N Voltage total harmonic distortion : THD V1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18752</td>
          <td><text>0x</text>4940</td>
          <td align="center">1</td>
          <td align="left">Ph-N Voltage total harmonic distortion : THD V2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18753</td>
          <td><text>0x</text>4941</td>
          <td align="center">1</td>
          <td align="left">Ph-N Voltage total harmonic distortion : THD V3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18754</td>
          <td><text>0x</text>4942</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph Voltage total harmonic distortion : THD U12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18755</td>
          <td><text>0x</text>4943</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph Voltage total harmonic distortion : THD U23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18756</td>
          <td><text>0x</text>4944</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph Voltage total harmonic distortion : THD U31</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18757</td>
          <td><text>0x</text>4945</td>
          <td align="center">1</td>
          <td align="left">Curent total harmonic distortion : THD I1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18758</td>
          <td><text>0x</text>4946</td>
          <td align="center">1</td>
          <td align="left">Curent total harmonic distortion : THD I2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18759</td>
          <td><text>0x</text>4947</td>
          <td align="center">1</td>
          <td align="left">Curent total harmonic distortion : THD I3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18760</td>
          <td><text>0x</text>4948</td>
          <td align="center">1</td>
          <td align="left">Curent total harmonic distortion : THD In</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18761</td>
          <td><text>0x</text>4949</td>
          <td align="center">1</td>
          <td align="left">K-Factor I1</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18762</td>
          <td><text>0x</text>494A</td>
          <td align="center">1</td>
          <td align="left">K-Factor I2</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18763</td>
          <td><text>0x</text>494B</td>
          <td align="center">1</td>
          <td align="left">K-Factor I3</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18764</td>
          <td><text>0x</text>494C</td>
          <td align="center">1</td>
          <td align="left">K-Factor In</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18765</td>
          <td><text>0x</text>494D</td>
          <td align="center">1</td>
          <td align="left">System THD V</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18766</td>
          <td><text>0x</text>494E</td>
          <td align="center">1</td>
          <td align="left">System THD U</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18767</td>
          <td><text>0x</text>494F</td>
          <td align="center">1</td>
          <td align="left">System THD I</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18768</td>
          <td><text>0x</text>4950</td>
          <td align="center">1</td>
          <td align="left">Crest factor : I1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18769</td>
          <td><text>0x</text>4951</td>
          <td align="center">1</td>
          <td align="left">Crest factor : I2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18770</td>
          <td><text>0x</text>4952</td>
          <td align="center">1</td>
          <td align="left">Crest factor : I3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>18771</td>
          <td><text>0x</text>4953</td>
          <td align="center">1</td>
          <td align="left">Crest factor : In</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. fundamental measurement - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>20736</td>
          <td><text>0x</text>5100</td>
          <td>Info</td>
          <td>84</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>20736</td>
          <td><text>0x</text>5100</td>
          <td align="center">1</td>
          <td align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>20737</td>
          <td><text>0x</text>5101</td>
          <td align="center">2</td>
          <td align="left">Date of last instance</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20739</td>
          <td><text>0x</text>5103</td>
          <td align="center">1</td>
          <td align="left">Integration time</td>
          <td align="center">s<text> / </text>5</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20740</td>
          <td><text>0x</text>5104</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: V1h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20742</td>
          <td><text>0x</text>5106</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: V2h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20744</td>
          <td><text>0x</text>5108</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: V3h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20746</td>
          <td><text>0x</text>510A</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: Vnh1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20748</td>
          <td><text>0x</text>510C</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phV1h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20749</td>
          <td><text>0x</text>510D</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phV2h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20750</td>
          <td><text>0x</text>510E</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phV3h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20751</td>
          <td><text>0x</text>510F</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phVnh1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20752</td>
          <td><text>0x</text>5110</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph voltage: U12h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20754</td>
          <td><text>0x</text>5112</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph voltage: U23h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20756</td>
          <td><text>0x</text>5114</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph voltage: U31h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20758</td>
          <td><text>0x</text>5116</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph voltage phase: phU12h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20759</td>
          <td><text>0x</text>5117</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph voltage phase: phU23h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20760</td>
          <td><text>0x</text>5118</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph voltage phase: phU31h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20761</td>
          <td><text>0x</text>5119</td>
          <td align="center">2</td>
          <td align="left">Current: I1h1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20763</td>
          <td><text>0x</text>511B</td>
          <td align="center">2</td>
          <td align="left">Current: I2h1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20765</td>
          <td><text>0x</text>511D</td>
          <td align="center">2</td>
          <td align="left">Current: I3h1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20767</td>
          <td><text>0x</text>511F</td>
          <td align="center">2</td>
          <td align="left">Current: Inh1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20769</td>
          <td><text>0x</text>5121</td>
          <td align="center">1</td>
          <td align="left">Current phase: phI1h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20770</td>
          <td><text>0x</text>5122</td>
          <td align="center">1</td>
          <td align="left">Current phase: phI2h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20771</td>
          <td><text>0x</text>5123</td>
          <td align="center">1</td>
          <td align="left">Current phase: phI3h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20772</td>
          <td><text>0x</text>5124</td>
          <td align="center">1</td>
          <td align="left">Current phase: phInh1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20773</td>
          <td><text>0x</text>5125</td>
          <td align="center">1</td>
          <td align="left">phi current voltage: phiI1h1V1h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20774</td>
          <td><text>0x</text>5126</td>
          <td align="center">1</td>
          <td align="left">phi current voltage: phiI2h1V2h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20775</td>
          <td><text>0x</text>5127</td>
          <td align="center">1</td>
          <td align="left">phi current voltage: phiI3h1V3h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20776</td>
          <td><text>0x</text>5128</td>
          <td align="center">1</td>
          <td align="left">phi current voltage: phiInh1Vnh1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20777</td>
          <td><text>0x</text>5129</td>
          <td align="center">2</td>
          <td align="left">P1h1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20779</td>
          <td><text>0x</text>512B</td>
          <td align="center">2</td>
          <td align="left">P2h1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20781</td>
          <td><text>0x</text>512D</td>
          <td align="center">2</td>
          <td align="left">P3h1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20783</td>
          <td><text>0x</text>512F</td>
          <td align="center">2</td>
          <td align="left">Ptoth1</td>
          <td align="center">W<text> / </text>0.1</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20785</td>
          <td><text>0x</text>5131</td>
          <td align="center">2</td>
          <td align="left">Q1h1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20787</td>
          <td><text>0x</text>5133</td>
          <td align="center">2</td>
          <td align="left">Q2h1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20789</td>
          <td><text>0x</text>5135</td>
          <td align="center">2</td>
          <td align="left">Q3h1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20791</td>
          <td><text>0x</text>5137</td>
          <td align="center">2</td>
          <td align="left">Qtoth1</td>
          <td align="center">var<text> / </text>0.1</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20793</td>
          <td><text>0x</text>5139</td>
          <td align="center">1</td>
          <td align="left">Cos(phi) : phiI1h1V1h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20794</td>
          <td><text>0x</text>513A</td>
          <td align="center">1</td>
          <td align="left">Cos(phi) : phiI2h1V2h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20795</td>
          <td><text>0x</text>513B</td>
          <td align="center">1</td>
          <td align="left">Cos(phi) : phiI3h1V3h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20796</td>
          <td><text>0x</text>513C</td>
          <td align="center">1</td>
          <td align="left">Tan(phi) : phiI1h1V1h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20797</td>
          <td><text>0x</text>513D</td>
          <td align="center">1</td>
          <td align="left">Tan(phi) : phiI2h1V2h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20798</td>
          <td><text>0x</text>513E</td>
          <td align="center">1</td>
          <td align="left">Tan(phi) : phiI3h1V3h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20799</td>
          <td><text>0x</text>513F</td>
          <td align="center">1</td>
          <td align="left">Ph-N Voltage total harmonic distortion : THD V1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20800</td>
          <td><text>0x</text>5140</td>
          <td align="center">1</td>
          <td align="left">Ph-N Voltage total harmonic distortion : THD V2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20801</td>
          <td><text>0x</text>5141</td>
          <td align="center">1</td>
          <td align="left">Ph-N Voltage total harmonic distortion : THD V3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20802</td>
          <td><text>0x</text>5142</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph Voltage total harmonic distortion : THD U12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20803</td>
          <td><text>0x</text>5143</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph Voltage total harmonic distortion : THD U23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20804</td>
          <td><text>0x</text>5144</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph Voltage total harmonic distortion : THD U31</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20805</td>
          <td><text>0x</text>5145</td>
          <td align="center">1</td>
          <td align="left">Curent total harmonic distortion : THD I1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20806</td>
          <td><text>0x</text>5146</td>
          <td align="center">1</td>
          <td align="left">Curent total harmonic distortion : THD I2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20807</td>
          <td><text>0x</text>5147</td>
          <td align="center">1</td>
          <td align="left">Curent total harmonic distortion : THD I3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20808</td>
          <td><text>0x</text>5148</td>
          <td align="center">1</td>
          <td align="left">Curent total harmonic distortion : THD In</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20809</td>
          <td><text>0x</text>5149</td>
          <td align="center">1</td>
          <td align="left">K-Factor I1</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20810</td>
          <td><text>0x</text>514A</td>
          <td align="center">1</td>
          <td align="left">K-Factor I2</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20811</td>
          <td><text>0x</text>514B</td>
          <td align="center">1</td>
          <td align="left">K-Factor I3</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20812</td>
          <td><text>0x</text>514C</td>
          <td align="center">1</td>
          <td align="left">K-Factor In</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20813</td>
          <td><text>0x</text>514D</td>
          <td align="center">1</td>
          <td align="left">System THD V</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20814</td>
          <td><text>0x</text>514E</td>
          <td align="center">1</td>
          <td align="left">System THD U</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20815</td>
          <td><text>0x</text>514F</td>
          <td align="center">1</td>
          <td align="left">System THD I</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20816</td>
          <td><text>0x</text>5150</td>
          <td align="center">1</td>
          <td align="left">Crest factor : I1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20817</td>
          <td><text>0x</text>5151</td>
          <td align="center">1</td>
          <td align="left">Crest factor : I2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20818</td>
          <td><text>0x</text>5152</td>
          <td align="center">1</td>
          <td align="left">Crest factor : I3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20819</td>
          <td><text>0x</text>5153</td>
          <td align="center">1</td>
          <td align="left">Crest factor : In</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. fundamental measurement - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>22784</td>
          <td><text>0x</text>5900</td>
          <td>Info</td>
          <td>84</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>22784</td>
          <td><text>0x</text>5900</td>
          <td align="center">1</td>
          <td align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>22785</td>
          <td><text>0x</text>5901</td>
          <td align="center">2</td>
          <td align="left">Date of last instance</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22787</td>
          <td><text>0x</text>5903</td>
          <td align="center">1</td>
          <td align="left">Integration time</td>
          <td align="center">s<text> / </text>5</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22788</td>
          <td><text>0x</text>5904</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: V1h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22790</td>
          <td><text>0x</text>5906</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: V2h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22792</td>
          <td><text>0x</text>5908</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: V3h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22794</td>
          <td><text>0x</text>590A</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: Vnh1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22796</td>
          <td><text>0x</text>590C</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phV1h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22797</td>
          <td><text>0x</text>590D</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phV2h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22798</td>
          <td><text>0x</text>590E</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phV3h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22799</td>
          <td><text>0x</text>590F</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phVnh1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22800</td>
          <td><text>0x</text>5910</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph voltage: U12h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22802</td>
          <td><text>0x</text>5912</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph voltage: U23h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22804</td>
          <td><text>0x</text>5914</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph voltage: U31h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22806</td>
          <td><text>0x</text>5916</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph voltage phase: phU12h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22807</td>
          <td><text>0x</text>5917</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph voltage phase: phU23h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22808</td>
          <td><text>0x</text>5918</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph voltage phase: phU31h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22809</td>
          <td><text>0x</text>5919</td>
          <td align="center">2</td>
          <td align="left">Current: I1h1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22811</td>
          <td><text>0x</text>591B</td>
          <td align="center">2</td>
          <td align="left">Current: I2h1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22813</td>
          <td><text>0x</text>591D</td>
          <td align="center">2</td>
          <td align="left">Current: I3h1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22815</td>
          <td><text>0x</text>591F</td>
          <td align="center">2</td>
          <td align="left">Current: Inh1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22817</td>
          <td><text>0x</text>5921</td>
          <td align="center">1</td>
          <td align="left">Current phase: phI1h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22818</td>
          <td><text>0x</text>5922</td>
          <td align="center">1</td>
          <td align="left">Current phase: phI2h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22819</td>
          <td><text>0x</text>5923</td>
          <td align="center">1</td>
          <td align="left">Current phase: phI3h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22820</td>
          <td><text>0x</text>5924</td>
          <td align="center">1</td>
          <td align="left">Current phase: phInh1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22821</td>
          <td><text>0x</text>5925</td>
          <td align="center">1</td>
          <td align="left">phi current voltage: phiI1h1V1h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22822</td>
          <td><text>0x</text>5926</td>
          <td align="center">1</td>
          <td align="left">phi current voltage: phiI2h1V2h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22823</td>
          <td><text>0x</text>5927</td>
          <td align="center">1</td>
          <td align="left">phi current voltage: phiI3h1V3h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22824</td>
          <td><text>0x</text>5928</td>
          <td align="center">1</td>
          <td align="left">phi current voltage: phiInh1Vnh1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22825</td>
          <td><text>0x</text>5929</td>
          <td align="center">2</td>
          <td align="left">P1h1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22827</td>
          <td><text>0x</text>592B</td>
          <td align="center">2</td>
          <td align="left">P2h1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22829</td>
          <td><text>0x</text>592D</td>
          <td align="center">2</td>
          <td align="left">P3h1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22831</td>
          <td><text>0x</text>592F</td>
          <td align="center">2</td>
          <td align="left">Ptoth1</td>
          <td align="center">W<text> / </text>0.1</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22833</td>
          <td><text>0x</text>5931</td>
          <td align="center">2</td>
          <td align="left">Q1h1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22835</td>
          <td><text>0x</text>5933</td>
          <td align="center">2</td>
          <td align="left">Q2h1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22837</td>
          <td><text>0x</text>5935</td>
          <td align="center">2</td>
          <td align="left">Q3h1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22839</td>
          <td><text>0x</text>5937</td>
          <td align="center">2</td>
          <td align="left">Qtoth1</td>
          <td align="center">var<text> / </text>0.1</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22841</td>
          <td><text>0x</text>5939</td>
          <td align="center">1</td>
          <td align="left">Cos(phi) : phiI1h1V1h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22842</td>
          <td><text>0x</text>593A</td>
          <td align="center">1</td>
          <td align="left">Cos(phi) : phiI2h1V2h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22843</td>
          <td><text>0x</text>593B</td>
          <td align="center">1</td>
          <td align="left">Cos(phi) : phiI3h1V3h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22844</td>
          <td><text>0x</text>593C</td>
          <td align="center">1</td>
          <td align="left">Tan(phi) : phiI1h1V1h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22845</td>
          <td><text>0x</text>593D</td>
          <td align="center">1</td>
          <td align="left">Tan(phi) : phiI2h1V2h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22846</td>
          <td><text>0x</text>593E</td>
          <td align="center">1</td>
          <td align="left">Tan(phi) : phiI3h1V3h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22847</td>
          <td><text>0x</text>593F</td>
          <td align="center">1</td>
          <td align="left">Ph-N Voltage total harmonic distortion : THD V1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22848</td>
          <td><text>0x</text>5940</td>
          <td align="center">1</td>
          <td align="left">Ph-N Voltage total harmonic distortion : THD V2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22849</td>
          <td><text>0x</text>5941</td>
          <td align="center">1</td>
          <td align="left">Ph-N Voltage total harmonic distortion : THD V3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22850</td>
          <td><text>0x</text>5942</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph Voltage total harmonic distortion : THD U12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22851</td>
          <td><text>0x</text>5943</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph Voltage total harmonic distortion : THD U23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22852</td>
          <td><text>0x</text>5944</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph Voltage total harmonic distortion : THD U31</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22853</td>
          <td><text>0x</text>5945</td>
          <td align="center">1</td>
          <td align="left">Curent total harmonic distortion : THD I1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22854</td>
          <td><text>0x</text>5946</td>
          <td align="center">1</td>
          <td align="left">Curent total harmonic distortion : THD I2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22855</td>
          <td><text>0x</text>5947</td>
          <td align="center">1</td>
          <td align="left">Curent total harmonic distortion : THD I3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22856</td>
          <td><text>0x</text>5948</td>
          <td align="center">1</td>
          <td align="left">Curent total harmonic distortion : THD In</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22857</td>
          <td><text>0x</text>5949</td>
          <td align="center">1</td>
          <td align="left">K-Factor I1</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22858</td>
          <td><text>0x</text>594A</td>
          <td align="center">1</td>
          <td align="left">K-Factor I2</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22859</td>
          <td><text>0x</text>594B</td>
          <td align="center">1</td>
          <td align="left">K-Factor I3</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22860</td>
          <td><text>0x</text>594C</td>
          <td align="center">1</td>
          <td align="left">K-Factor In</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22861</td>
          <td><text>0x</text>594D</td>
          <td align="center">1</td>
          <td align="left">System THD V</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22862</td>
          <td><text>0x</text>594E</td>
          <td align="center">1</td>
          <td align="left">System THD U</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22863</td>
          <td><text>0x</text>594F</td>
          <td align="center">1</td>
          <td align="left">System THD I</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22864</td>
          <td><text>0x</text>5950</td>
          <td align="center">1</td>
          <td align="left">Crest factor : I1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22865</td>
          <td><text>0x</text>5951</td>
          <td align="center">1</td>
          <td align="left">Crest factor : I2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22866</td>
          <td><text>0x</text>5952</td>
          <td align="center">1</td>
          <td align="left">Crest factor : I3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22867</td>
          <td><text>0x</text>5953</td>
          <td align="center">1</td>
          <td align="left">Crest factor : In</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. fundamental measurement - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>24832</td>
          <td><text>0x</text>6100</td>
          <td>Info</td>
          <td>84</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>24832</td>
          <td><text>0x</text>6100</td>
          <td align="center">1</td>
          <td align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>24833</td>
          <td><text>0x</text>6101</td>
          <td align="center">2</td>
          <td align="left">Date of last instance</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24835</td>
          <td><text>0x</text>6103</td>
          <td align="center">1</td>
          <td align="left">Integration time</td>
          <td align="center">s<text> / </text>5</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24836</td>
          <td><text>0x</text>6104</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: V1h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24838</td>
          <td><text>0x</text>6106</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: V2h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24840</td>
          <td><text>0x</text>6108</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: V3h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24842</td>
          <td><text>0x</text>610A</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: Vnh1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24844</td>
          <td><text>0x</text>610C</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phV1h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24845</td>
          <td><text>0x</text>610D</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phV2h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24846</td>
          <td><text>0x</text>610E</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phV3h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24847</td>
          <td><text>0x</text>610F</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phVnh1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24848</td>
          <td><text>0x</text>6110</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph voltage: U12h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24850</td>
          <td><text>0x</text>6112</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph voltage: U23h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24852</td>
          <td><text>0x</text>6114</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph voltage: U31h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24854</td>
          <td><text>0x</text>6116</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph voltage phase: phU12h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24855</td>
          <td><text>0x</text>6117</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph voltage phase: phU23h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24856</td>
          <td><text>0x</text>6118</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph voltage phase: phU31h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24857</td>
          <td><text>0x</text>6119</td>
          <td align="center">2</td>
          <td align="left">Current: I1h1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24859</td>
          <td><text>0x</text>611B</td>
          <td align="center">2</td>
          <td align="left">Current: I2h1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24861</td>
          <td><text>0x</text>611D</td>
          <td align="center">2</td>
          <td align="left">Current: I3h1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24863</td>
          <td><text>0x</text>611F</td>
          <td align="center">2</td>
          <td align="left">Current: Inh1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24865</td>
          <td><text>0x</text>6121</td>
          <td align="center">1</td>
          <td align="left">Current phase: phI1h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24866</td>
          <td><text>0x</text>6122</td>
          <td align="center">1</td>
          <td align="left">Current phase: phI2h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24867</td>
          <td><text>0x</text>6123</td>
          <td align="center">1</td>
          <td align="left">Current phase: phI3h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24868</td>
          <td><text>0x</text>6124</td>
          <td align="center">1</td>
          <td align="left">Current phase: phInh1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24869</td>
          <td><text>0x</text>6125</td>
          <td align="center">1</td>
          <td align="left">phi current voltage: phiI1h1V1h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24870</td>
          <td><text>0x</text>6126</td>
          <td align="center">1</td>
          <td align="left">phi current voltage: phiI2h1V2h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24871</td>
          <td><text>0x</text>6127</td>
          <td align="center">1</td>
          <td align="left">phi current voltage: phiI3h1V3h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24872</td>
          <td><text>0x</text>6128</td>
          <td align="center">1</td>
          <td align="left">phi current voltage: phiInh1Vnh1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24873</td>
          <td><text>0x</text>6129</td>
          <td align="center">2</td>
          <td align="left">P1h1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24875</td>
          <td><text>0x</text>612B</td>
          <td align="center">2</td>
          <td align="left">P2h1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24877</td>
          <td><text>0x</text>612D</td>
          <td align="center">2</td>
          <td align="left">P3h1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24879</td>
          <td><text>0x</text>612F</td>
          <td align="center">2</td>
          <td align="left">Ptoth1</td>
          <td align="center">W<text> / </text>0.1</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24881</td>
          <td><text>0x</text>6131</td>
          <td align="center">2</td>
          <td align="left">Q1h1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24883</td>
          <td><text>0x</text>6133</td>
          <td align="center">2</td>
          <td align="left">Q2h1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24885</td>
          <td><text>0x</text>6135</td>
          <td align="center">2</td>
          <td align="left">Q3h1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24887</td>
          <td><text>0x</text>6137</td>
          <td align="center">2</td>
          <td align="left">Qtoth1</td>
          <td align="center">var<text> / </text>0.1</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>24889</td>
          <td><text>0x</text>6139</td>
          <td align="center">1</td>
          <td align="left">Cos(phi) : phiI1h1V1h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24890</td>
          <td><text>0x</text>613A</td>
          <td align="center">1</td>
          <td align="left">Cos(phi) : phiI2h1V2h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24891</td>
          <td><text>0x</text>613B</td>
          <td align="center">1</td>
          <td align="left">Cos(phi) : phiI3h1V3h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24892</td>
          <td><text>0x</text>613C</td>
          <td align="center">1</td>
          <td align="left">Tan(phi) : phiI1h1V1h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24893</td>
          <td><text>0x</text>613D</td>
          <td align="center">1</td>
          <td align="left">Tan(phi) : phiI2h1V2h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24894</td>
          <td><text>0x</text>613E</td>
          <td align="center">1</td>
          <td align="left">Tan(phi) : phiI3h1V3h1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>24895</td>
          <td><text>0x</text>613F</td>
          <td align="center">1</td>
          <td align="left">Ph-N Voltage total harmonic distortion : THD V1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24896</td>
          <td><text>0x</text>6140</td>
          <td align="center">1</td>
          <td align="left">Ph-N Voltage total harmonic distortion : THD V2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24897</td>
          <td><text>0x</text>6141</td>
          <td align="center">1</td>
          <td align="left">Ph-N Voltage total harmonic distortion : THD V3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24898</td>
          <td><text>0x</text>6142</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph Voltage total harmonic distortion : THD U12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24899</td>
          <td><text>0x</text>6143</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph Voltage total harmonic distortion : THD U23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24900</td>
          <td><text>0x</text>6144</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph Voltage total harmonic distortion : THD U31</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24901</td>
          <td><text>0x</text>6145</td>
          <td align="center">1</td>
          <td align="left">Curent total harmonic distortion : THD I1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24902</td>
          <td><text>0x</text>6146</td>
          <td align="center">1</td>
          <td align="left">Curent total harmonic distortion : THD I2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24903</td>
          <td><text>0x</text>6147</td>
          <td align="center">1</td>
          <td align="left">Curent total harmonic distortion : THD I3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24904</td>
          <td><text>0x</text>6148</td>
          <td align="center">1</td>
          <td align="left">Curent total harmonic distortion : THD In</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24905</td>
          <td><text>0x</text>6149</td>
          <td align="center">1</td>
          <td align="left">K-Factor I1</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24906</td>
          <td><text>0x</text>614A</td>
          <td align="center">1</td>
          <td align="left">K-Factor I2</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24907</td>
          <td><text>0x</text>614B</td>
          <td align="center">1</td>
          <td align="left">K-Factor I3</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24908</td>
          <td><text>0x</text>614C</td>
          <td align="center">1</td>
          <td align="left">K-Factor In</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24909</td>
          <td><text>0x</text>614D</td>
          <td align="center">1</td>
          <td align="left">System THD V</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24910</td>
          <td><text>0x</text>614E</td>
          <td align="center">1</td>
          <td align="left">System THD U</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24911</td>
          <td><text>0x</text>614F</td>
          <td align="center">1</td>
          <td align="left">System THD I</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24912</td>
          <td><text>0x</text>6150</td>
          <td align="center">1</td>
          <td align="left">Crest factor : I1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24913</td>
          <td><text>0x</text>6151</td>
          <td align="center">1</td>
          <td align="left">Crest factor : I2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24914</td>
          <td><text>0x</text>6152</td>
          <td align="center">1</td>
          <td align="left">Crest factor : I3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24915</td>
          <td><text>0x</text>6153</td>
          <td align="center">1</td>
          <td align="left">Crest factor : In</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. measurement max - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>18816</td>
          <td><text>0x</text>4980</td>
          <td>Info</td>
          <td>113</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>18816</td>
          <td><text>0x</text>4980</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>18817</td>
          <td><text>0x</text>4981</td>
          <td align="center">2</td>
          <td align="left">Maximum Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18819</td>
          <td><text>0x</text>4983</td>
          <td align="center">2</td>
          <td align="left">Date of maximum F</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18821</td>
          <td><text>0x</text>4985</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18823</td>
          <td><text>0x</text>4987</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18825</td>
          <td><text>0x</text>4989</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18827</td>
          <td><text>0x</text>498B</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18829</td>
          <td><text>0x</text>498D</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18831</td>
          <td><text>0x</text>498F</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18833</td>
          <td><text>0x</text>4991</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18835</td>
          <td><text>0x</text>4993</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18837</td>
          <td><text>0x</text>4995</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18839</td>
          <td><text>0x</text>4997</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18841</td>
          <td><text>0x</text>4999</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18843</td>
          <td><text>0x</text>499B</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18845</td>
          <td><text>0x</text>499D</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18847</td>
          <td><text>0x</text>499F</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18849</td>
          <td><text>0x</text>49A1</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18851</td>
          <td><text>0x</text>49A3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18853</td>
          <td><text>0x</text>49A5</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18855</td>
          <td><text>0x</text>49A7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18857</td>
          <td><text>0x</text>49A9</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18859</td>
          <td><text>0x</text>49AB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18861</td>
          <td><text>0x</text>49AD</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18863</td>
          <td><text>0x</text>49AF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18865</td>
          <td><text>0x</text>49B1</td>
          <td align="center">2</td>
          <td align="left">Maximum Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18867</td>
          <td><text>0x</text>49B3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Ptot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18869</td>
          <td><text>0x</text>49B5</td>
          <td align="center">2</td>
          <td align="left">Maximum Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18871</td>
          <td><text>0x</text>49B7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Qtot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18873</td>
          <td><text>0x</text>49B9</td>
          <td align="center">2</td>
          <td align="left">Maximum Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18875</td>
          <td><text>0x</text>49BB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Stot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18877</td>
          <td><text>0x</text>49BD</td>
          <td align="center">1</td>
          <td align="left">Maximum Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18878</td>
          <td><text>0x</text>49BE</td>
          <td align="center">1</td>
          <td align="left">Maximum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>18879</td>
          <td><text>0x</text>49BF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Total power factor</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18881</td>
          <td><text>0x</text>49C1</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18883</td>
          <td><text>0x</text>49C3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18885</td>
          <td><text>0x</text>49C5</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18887</td>
          <td><text>0x</text>49C7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18889</td>
          <td><text>0x</text>49C9</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18891</td>
          <td><text>0x</text>49CB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18893</td>
          <td><text>0x</text>49CD</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18895</td>
          <td><text>0x</text>49CF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18897</td>
          <td><text>0x</text>49D1</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18899</td>
          <td><text>0x</text>49D3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18901</td>
          <td><text>0x</text>49D5</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>18903</td>
          <td><text>0x</text>49D7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18905</td>
          <td><text>0x</text>49D9</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18907</td>
          <td><text>0x</text>49DB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18909</td>
          <td><text>0x</text>49DD</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18911</td>
          <td><text>0x</text>49DF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18913</td>
          <td><text>0x</text>49E1</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>18915</td>
          <td><text>0x</text>49E3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18917</td>
          <td><text>0x</text>49E5</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18918</td>
          <td><text>0x</text>49E6</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>18919</td>
          <td><text>0x</text>49E7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18921</td>
          <td><text>0x</text>49E9</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18922</td>
          <td><text>0x</text>49EA</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>18923</td>
          <td><text>0x</text>49EB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>18925</td>
          <td><text>0x</text>49ED</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>18926</td>
          <td><text>0x</text>49EE</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>18927</td>
          <td><text>0x</text>49EF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. measurement max - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>20864</td>
          <td><text>0x</text>5180</td>
          <td>Info</td>
          <td>113</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>20864</td>
          <td><text>0x</text>5180</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>20865</td>
          <td><text>0x</text>5181</td>
          <td align="center">2</td>
          <td align="left">Maximum Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20867</td>
          <td><text>0x</text>5183</td>
          <td align="center">2</td>
          <td align="left">Date of maximum F</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20869</td>
          <td><text>0x</text>5185</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20871</td>
          <td><text>0x</text>5187</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20873</td>
          <td><text>0x</text>5189</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20875</td>
          <td><text>0x</text>518B</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20877</td>
          <td><text>0x</text>518D</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20879</td>
          <td><text>0x</text>518F</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20881</td>
          <td><text>0x</text>5191</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20883</td>
          <td><text>0x</text>5193</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20885</td>
          <td><text>0x</text>5195</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20887</td>
          <td><text>0x</text>5197</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20889</td>
          <td><text>0x</text>5199</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20891</td>
          <td><text>0x</text>519B</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20893</td>
          <td><text>0x</text>519D</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20895</td>
          <td><text>0x</text>519F</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20897</td>
          <td><text>0x</text>51A1</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20899</td>
          <td><text>0x</text>51A3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20901</td>
          <td><text>0x</text>51A5</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20903</td>
          <td><text>0x</text>51A7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20905</td>
          <td><text>0x</text>51A9</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20907</td>
          <td><text>0x</text>51AB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20909</td>
          <td><text>0x</text>51AD</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20911</td>
          <td><text>0x</text>51AF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20913</td>
          <td><text>0x</text>51B1</td>
          <td align="center">2</td>
          <td align="left">Maximum Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20915</td>
          <td><text>0x</text>51B3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Ptot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20917</td>
          <td><text>0x</text>51B5</td>
          <td align="center">2</td>
          <td align="left">Maximum Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20919</td>
          <td><text>0x</text>51B7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Qtot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20921</td>
          <td><text>0x</text>51B9</td>
          <td align="center">2</td>
          <td align="left">Maximum Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20923</td>
          <td><text>0x</text>51BB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Stot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20925</td>
          <td><text>0x</text>51BD</td>
          <td align="center">1</td>
          <td align="left">Maximum Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20926</td>
          <td><text>0x</text>51BE</td>
          <td align="center">1</td>
          <td align="left">Maximum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>20927</td>
          <td><text>0x</text>51BF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Total power factor</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20929</td>
          <td><text>0x</text>51C1</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20931</td>
          <td><text>0x</text>51C3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20933</td>
          <td><text>0x</text>51C5</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20935</td>
          <td><text>0x</text>51C7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20937</td>
          <td><text>0x</text>51C9</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20939</td>
          <td><text>0x</text>51CB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20941</td>
          <td><text>0x</text>51CD</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20943</td>
          <td><text>0x</text>51CF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20945</td>
          <td><text>0x</text>51D1</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20947</td>
          <td><text>0x</text>51D3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20949</td>
          <td><text>0x</text>51D5</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>20951</td>
          <td><text>0x</text>51D7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20953</td>
          <td><text>0x</text>51D9</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20955</td>
          <td><text>0x</text>51DB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20957</td>
          <td><text>0x</text>51DD</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20959</td>
          <td><text>0x</text>51DF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20961</td>
          <td><text>0x</text>51E1</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20963</td>
          <td><text>0x</text>51E3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20965</td>
          <td><text>0x</text>51E5</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20966</td>
          <td><text>0x</text>51E6</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>20967</td>
          <td><text>0x</text>51E7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20969</td>
          <td><text>0x</text>51E9</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20970</td>
          <td><text>0x</text>51EA</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>20971</td>
          <td><text>0x</text>51EB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20973</td>
          <td><text>0x</text>51ED</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>20974</td>
          <td><text>0x</text>51EE</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>20975</td>
          <td><text>0x</text>51EF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. measurement max - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>22912</td>
          <td><text>0x</text>5980</td>
          <td>Info</td>
          <td>113</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>22912</td>
          <td><text>0x</text>5980</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>22913</td>
          <td><text>0x</text>5981</td>
          <td align="center">2</td>
          <td align="left">Maximum Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22915</td>
          <td><text>0x</text>5983</td>
          <td align="center">2</td>
          <td align="left">Date of maximum F</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22917</td>
          <td><text>0x</text>5985</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22919</td>
          <td><text>0x</text>5987</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22921</td>
          <td><text>0x</text>5989</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22923</td>
          <td><text>0x</text>598B</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22925</td>
          <td><text>0x</text>598D</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22927</td>
          <td><text>0x</text>598F</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22929</td>
          <td><text>0x</text>5991</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22931</td>
          <td><text>0x</text>5993</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22933</td>
          <td><text>0x</text>5995</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22935</td>
          <td><text>0x</text>5997</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22937</td>
          <td><text>0x</text>5999</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22939</td>
          <td><text>0x</text>599B</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22941</td>
          <td><text>0x</text>599D</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22943</td>
          <td><text>0x</text>599F</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22945</td>
          <td><text>0x</text>59A1</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22947</td>
          <td><text>0x</text>59A3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22949</td>
          <td><text>0x</text>59A5</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22951</td>
          <td><text>0x</text>59A7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22953</td>
          <td><text>0x</text>59A9</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22955</td>
          <td><text>0x</text>59AB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22957</td>
          <td><text>0x</text>59AD</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22959</td>
          <td><text>0x</text>59AF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22961</td>
          <td><text>0x</text>59B1</td>
          <td align="center">2</td>
          <td align="left">Maximum Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22963</td>
          <td><text>0x</text>59B3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Ptot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22965</td>
          <td><text>0x</text>59B5</td>
          <td align="center">2</td>
          <td align="left">Maximum Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22967</td>
          <td><text>0x</text>59B7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Qtot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22969</td>
          <td><text>0x</text>59B9</td>
          <td align="center">2</td>
          <td align="left">Maximum Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22971</td>
          <td><text>0x</text>59BB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Stot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22973</td>
          <td><text>0x</text>59BD</td>
          <td align="center">1</td>
          <td align="left">Maximum Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>22974</td>
          <td><text>0x</text>59BE</td>
          <td align="center">1</td>
          <td align="left">Maximum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>22975</td>
          <td><text>0x</text>59BF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Total power factor</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22977</td>
          <td><text>0x</text>59C1</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22979</td>
          <td><text>0x</text>59C3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22981</td>
          <td><text>0x</text>59C5</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22983</td>
          <td><text>0x</text>59C7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22985</td>
          <td><text>0x</text>59C9</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22987</td>
          <td><text>0x</text>59CB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22989</td>
          <td><text>0x</text>59CD</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22991</td>
          <td><text>0x</text>59CF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22993</td>
          <td><text>0x</text>59D1</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22995</td>
          <td><text>0x</text>59D3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22997</td>
          <td><text>0x</text>59D5</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>22999</td>
          <td><text>0x</text>59D7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23001</td>
          <td><text>0x</text>59D9</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23003</td>
          <td><text>0x</text>59DB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23005</td>
          <td><text>0x</text>59DD</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23007</td>
          <td><text>0x</text>59DF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23009</td>
          <td><text>0x</text>59E1</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23011</td>
          <td><text>0x</text>59E3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23013</td>
          <td><text>0x</text>59E5</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23014</td>
          <td><text>0x</text>59E6</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23015</td>
          <td><text>0x</text>59E7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23017</td>
          <td><text>0x</text>59E9</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23018</td>
          <td><text>0x</text>59EA</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23019</td>
          <td><text>0x</text>59EB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23021</td>
          <td><text>0x</text>59ED</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23022</td>
          <td><text>0x</text>59EE</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23023</td>
          <td><text>0x</text>59EF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. measurement max - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>24960</td>
          <td><text>0x</text>6180</td>
          <td>Info</td>
          <td>113</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>24960</td>
          <td><text>0x</text>6180</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>24961</td>
          <td><text>0x</text>6181</td>
          <td align="center">2</td>
          <td align="left">Maximum Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24963</td>
          <td><text>0x</text>6183</td>
          <td align="center">2</td>
          <td align="left">Date of maximum F</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24965</td>
          <td><text>0x</text>6185</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24967</td>
          <td><text>0x</text>6187</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24969</td>
          <td><text>0x</text>6189</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24971</td>
          <td><text>0x</text>618B</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24973</td>
          <td><text>0x</text>618D</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24975</td>
          <td><text>0x</text>618F</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24977</td>
          <td><text>0x</text>6191</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24979</td>
          <td><text>0x</text>6193</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24981</td>
          <td><text>0x</text>6195</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24983</td>
          <td><text>0x</text>6197</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24985</td>
          <td><text>0x</text>6199</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24987</td>
          <td><text>0x</text>619B</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24989</td>
          <td><text>0x</text>619D</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24991</td>
          <td><text>0x</text>619F</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24993</td>
          <td><text>0x</text>61A1</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24995</td>
          <td><text>0x</text>61A3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24997</td>
          <td><text>0x</text>61A5</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24999</td>
          <td><text>0x</text>61A7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25001</td>
          <td><text>0x</text>61A9</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25003</td>
          <td><text>0x</text>61AB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25005</td>
          <td><text>0x</text>61AD</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25007</td>
          <td><text>0x</text>61AF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25009</td>
          <td><text>0x</text>61B1</td>
          <td align="center">2</td>
          <td align="left">Maximum Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25011</td>
          <td><text>0x</text>61B3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Ptot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25013</td>
          <td><text>0x</text>61B5</td>
          <td align="center">2</td>
          <td align="left">Maximum Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25015</td>
          <td><text>0x</text>61B7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Qtot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25017</td>
          <td><text>0x</text>61B9</td>
          <td align="center">2</td>
          <td align="left">Maximum Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25019</td>
          <td><text>0x</text>61BB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Stot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25021</td>
          <td><text>0x</text>61BD</td>
          <td align="center">1</td>
          <td align="left">Maximum Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25022</td>
          <td><text>0x</text>61BE</td>
          <td align="center">1</td>
          <td align="left">Maximum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25023</td>
          <td><text>0x</text>61BF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Total power factor</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25025</td>
          <td><text>0x</text>61C1</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25027</td>
          <td><text>0x</text>61C3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25029</td>
          <td><text>0x</text>61C5</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25031</td>
          <td><text>0x</text>61C7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25033</td>
          <td><text>0x</text>61C9</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25035</td>
          <td><text>0x</text>61CB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25037</td>
          <td><text>0x</text>61CD</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25039</td>
          <td><text>0x</text>61CF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25041</td>
          <td><text>0x</text>61D1</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25043</td>
          <td><text>0x</text>61D3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25045</td>
          <td><text>0x</text>61D5</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25047</td>
          <td><text>0x</text>61D7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25049</td>
          <td><text>0x</text>61D9</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25051</td>
          <td><text>0x</text>61DB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25053</td>
          <td><text>0x</text>61DD</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25055</td>
          <td><text>0x</text>61DF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25057</td>
          <td><text>0x</text>61E1</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25059</td>
          <td><text>0x</text>61E3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25061</td>
          <td><text>0x</text>61E5</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25062</td>
          <td><text>0x</text>61E6</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25063</td>
          <td><text>0x</text>61E7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25065</td>
          <td><text>0x</text>61E9</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25066</td>
          <td><text>0x</text>61EA</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25067</td>
          <td><text>0x</text>61EB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25069</td>
          <td><text>0x</text>61ED</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25070</td>
          <td><text>0x</text>61EE</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25071</td>
          <td><text>0x</text>61EF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. measurement min - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>19072</td>
          <td><text>0x</text>4A80</td>
          <td>Info</td>
          <td>113</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>19072</td>
          <td><text>0x</text>4A80</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19073</td>
          <td><text>0x</text>4A81</td>
          <td align="center">2</td>
          <td align="left">Minimum Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19075</td>
          <td><text>0x</text>4A83</td>
          <td align="center">2</td>
          <td align="left">Date of minimum F</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19077</td>
          <td><text>0x</text>4A85</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19079</td>
          <td><text>0x</text>4A87</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19081</td>
          <td><text>0x</text>4A89</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19083</td>
          <td><text>0x</text>4A8B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19085</td>
          <td><text>0x</text>4A8D</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19087</td>
          <td><text>0x</text>4A8F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19089</td>
          <td><text>0x</text>4A91</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19091</td>
          <td><text>0x</text>4A93</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19093</td>
          <td><text>0x</text>4A95</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19095</td>
          <td><text>0x</text>4A97</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19097</td>
          <td><text>0x</text>4A99</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19099</td>
          <td><text>0x</text>4A9B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19101</td>
          <td><text>0x</text>4A9D</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19103</td>
          <td><text>0x</text>4A9F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19105</td>
          <td><text>0x</text>4AA1</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19107</td>
          <td><text>0x</text>4AA3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19109</td>
          <td><text>0x</text>4AA5</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19111</td>
          <td><text>0x</text>4AA7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19113</td>
          <td><text>0x</text>4AA9</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19115</td>
          <td><text>0x</text>4AAB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19117</td>
          <td><text>0x</text>4AAD</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19119</td>
          <td><text>0x</text>4AAF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19121</td>
          <td><text>0x</text>4AB1</td>
          <td align="center">2</td>
          <td align="left">Minimum Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19123</td>
          <td><text>0x</text>4AB3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Ptot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19125</td>
          <td><text>0x</text>4AB5</td>
          <td align="center">2</td>
          <td align="left">Minimum Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19127</td>
          <td><text>0x</text>4AB7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Qtot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19129</td>
          <td><text>0x</text>4AB9</td>
          <td align="center">2</td>
          <td align="left">Minimum Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19131</td>
          <td><text>0x</text>4ABB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Stot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19133</td>
          <td><text>0x</text>4ABD</td>
          <td align="center">1</td>
          <td align="left">Minimum Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19134</td>
          <td><text>0x</text>4ABE</td>
          <td align="center">1</td>
          <td align="left">Minimum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19135</td>
          <td><text>0x</text>4ABF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Total power factor</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19137</td>
          <td><text>0x</text>4AC1</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19139</td>
          <td><text>0x</text>4AC3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19141</td>
          <td><text>0x</text>4AC5</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19143</td>
          <td><text>0x</text>4AC7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19145</td>
          <td><text>0x</text>4AC9</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19147</td>
          <td><text>0x</text>4ACB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19149</td>
          <td><text>0x</text>4ACD</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19151</td>
          <td><text>0x</text>4ACF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19153</td>
          <td><text>0x</text>4AD1</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19155</td>
          <td><text>0x</text>4AD3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19157</td>
          <td><text>0x</text>4AD5</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19159</td>
          <td><text>0x</text>4AD7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19161</td>
          <td><text>0x</text>4AD9</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19163</td>
          <td><text>0x</text>4ADB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19165</td>
          <td><text>0x</text>4ADD</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19167</td>
          <td><text>0x</text>4ADF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19169</td>
          <td><text>0x</text>4AE1</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19171</td>
          <td><text>0x</text>4AE3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19173</td>
          <td><text>0x</text>4AE5</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19174</td>
          <td><text>0x</text>4AE6</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19175</td>
          <td><text>0x</text>4AE7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19177</td>
          <td><text>0x</text>4AE9</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19178</td>
          <td><text>0x</text>4AEA</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19179</td>
          <td><text>0x</text>4AEB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19181</td>
          <td><text>0x</text>4AED</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19182</td>
          <td><text>0x</text>4AEE</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19183</td>
          <td><text>0x</text>4AEF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. measurement min - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>21120</td>
          <td><text>0x</text>5280</td>
          <td>Info</td>
          <td>113</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>21120</td>
          <td><text>0x</text>5280</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21121</td>
          <td><text>0x</text>5281</td>
          <td align="center">2</td>
          <td align="left">Minimum Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21123</td>
          <td><text>0x</text>5283</td>
          <td align="center">2</td>
          <td align="left">Date of minimum F</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21125</td>
          <td><text>0x</text>5285</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21127</td>
          <td><text>0x</text>5287</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21129</td>
          <td><text>0x</text>5289</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21131</td>
          <td><text>0x</text>528B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21133</td>
          <td><text>0x</text>528D</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21135</td>
          <td><text>0x</text>528F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21137</td>
          <td><text>0x</text>5291</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21139</td>
          <td><text>0x</text>5293</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21141</td>
          <td><text>0x</text>5295</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21143</td>
          <td><text>0x</text>5297</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21145</td>
          <td><text>0x</text>5299</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21147</td>
          <td><text>0x</text>529B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21149</td>
          <td><text>0x</text>529D</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21151</td>
          <td><text>0x</text>529F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21153</td>
          <td><text>0x</text>52A1</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21155</td>
          <td><text>0x</text>52A3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21157</td>
          <td><text>0x</text>52A5</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21159</td>
          <td><text>0x</text>52A7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21161</td>
          <td><text>0x</text>52A9</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21163</td>
          <td><text>0x</text>52AB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21165</td>
          <td><text>0x</text>52AD</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21167</td>
          <td><text>0x</text>52AF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21169</td>
          <td><text>0x</text>52B1</td>
          <td align="center">2</td>
          <td align="left">Minimum Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21171</td>
          <td><text>0x</text>52B3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Ptot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21173</td>
          <td><text>0x</text>52B5</td>
          <td align="center">2</td>
          <td align="left">Minimum Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21175</td>
          <td><text>0x</text>52B7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Qtot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21177</td>
          <td><text>0x</text>52B9</td>
          <td align="center">2</td>
          <td align="left">Minimum Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21179</td>
          <td><text>0x</text>52BB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Stot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21181</td>
          <td><text>0x</text>52BD</td>
          <td align="center">1</td>
          <td align="left">Minimum Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21182</td>
          <td><text>0x</text>52BE</td>
          <td align="center">1</td>
          <td align="left">Minimum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21183</td>
          <td><text>0x</text>52BF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Total power factor</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21185</td>
          <td><text>0x</text>52C1</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21187</td>
          <td><text>0x</text>52C3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21189</td>
          <td><text>0x</text>52C5</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21191</td>
          <td><text>0x</text>52C7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21193</td>
          <td><text>0x</text>52C9</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21195</td>
          <td><text>0x</text>52CB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21197</td>
          <td><text>0x</text>52CD</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21199</td>
          <td><text>0x</text>52CF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21201</td>
          <td><text>0x</text>52D1</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21203</td>
          <td><text>0x</text>52D3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21205</td>
          <td><text>0x</text>52D5</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21207</td>
          <td><text>0x</text>52D7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21209</td>
          <td><text>0x</text>52D9</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21211</td>
          <td><text>0x</text>52DB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21213</td>
          <td><text>0x</text>52DD</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21215</td>
          <td><text>0x</text>52DF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21217</td>
          <td><text>0x</text>52E1</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21219</td>
          <td><text>0x</text>52E3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21221</td>
          <td><text>0x</text>52E5</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21222</td>
          <td><text>0x</text>52E6</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21223</td>
          <td><text>0x</text>52E7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21225</td>
          <td><text>0x</text>52E9</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21226</td>
          <td><text>0x</text>52EA</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21227</td>
          <td><text>0x</text>52EB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21229</td>
          <td><text>0x</text>52ED</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21230</td>
          <td><text>0x</text>52EE</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21231</td>
          <td><text>0x</text>52EF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. measurement min - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>23168</td>
          <td><text>0x</text>5A80</td>
          <td>Info</td>
          <td>113</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>23168</td>
          <td><text>0x</text>5A80</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23169</td>
          <td><text>0x</text>5A81</td>
          <td align="center">2</td>
          <td align="left">Minimum Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23171</td>
          <td><text>0x</text>5A83</td>
          <td align="center">2</td>
          <td align="left">Date of minimum F</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23173</td>
          <td><text>0x</text>5A85</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23175</td>
          <td><text>0x</text>5A87</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23177</td>
          <td><text>0x</text>5A89</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23179</td>
          <td><text>0x</text>5A8B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23181</td>
          <td><text>0x</text>5A8D</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23183</td>
          <td><text>0x</text>5A8F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23185</td>
          <td><text>0x</text>5A91</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23187</td>
          <td><text>0x</text>5A93</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23189</td>
          <td><text>0x</text>5A95</td>
          <td align="center">2</td>
