          <td align="left">Minimum Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23191</td>
          <td><text>0x</text>5A97</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23193</td>
          <td><text>0x</text>5A99</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23195</td>
          <td><text>0x</text>5A9B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23197</td>
          <td><text>0x</text>5A9D</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23199</td>
          <td><text>0x</text>5A9F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23201</td>
          <td><text>0x</text>5AA1</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23203</td>
          <td><text>0x</text>5AA3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23205</td>
          <td><text>0x</text>5AA5</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23207</td>
          <td><text>0x</text>5AA7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23209</td>
          <td><text>0x</text>5AA9</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23211</td>
          <td><text>0x</text>5AAB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23213</td>
          <td><text>0x</text>5AAD</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23215</td>
          <td><text>0x</text>5AAF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23217</td>
          <td><text>0x</text>5AB1</td>
          <td align="center">2</td>
          <td align="left">Minimum Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23219</td>
          <td><text>0x</text>5AB3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Ptot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23221</td>
          <td><text>0x</text>5AB5</td>
          <td align="center">2</td>
          <td align="left">Minimum Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23223</td>
          <td><text>0x</text>5AB7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Qtot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23225</td>
          <td><text>0x</text>5AB9</td>
          <td align="center">2</td>
          <td align="left">Minimum Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23227</td>
          <td><text>0x</text>5ABB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Stot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23229</td>
          <td><text>0x</text>5ABD</td>
          <td align="center">1</td>
          <td align="left">Minimum Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23230</td>
          <td><text>0x</text>5ABE</td>
          <td align="center">1</td>
          <td align="left">Minimum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23231</td>
          <td><text>0x</text>5ABF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Total power factor</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23233</td>
          <td><text>0x</text>5AC1</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23235</td>
          <td><text>0x</text>5AC3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23237</td>
          <td><text>0x</text>5AC5</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23239</td>
          <td><text>0x</text>5AC7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23241</td>
          <td><text>0x</text>5AC9</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23243</td>
          <td><text>0x</text>5ACB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23245</td>
          <td><text>0x</text>5ACD</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23247</td>
          <td><text>0x</text>5ACF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23249</td>
          <td><text>0x</text>5AD1</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23251</td>
          <td><text>0x</text>5AD3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23253</td>
          <td><text>0x</text>5AD5</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23255</td>
          <td><text>0x</text>5AD7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23257</td>
          <td><text>0x</text>5AD9</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23259</td>
          <td><text>0x</text>5ADB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23261</td>
          <td><text>0x</text>5ADD</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23263</td>
          <td><text>0x</text>5ADF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23265</td>
          <td><text>0x</text>5AE1</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23267</td>
          <td><text>0x</text>5AE3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23269</td>
          <td><text>0x</text>5AE5</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23270</td>
          <td><text>0x</text>5AE6</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23271</td>
          <td><text>0x</text>5AE7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23273</td>
          <td><text>0x</text>5AE9</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23274</td>
          <td><text>0x</text>5AEA</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23275</td>
          <td><text>0x</text>5AEB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23277</td>
          <td><text>0x</text>5AED</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23278</td>
          <td><text>0x</text>5AEE</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23279</td>
          <td><text>0x</text>5AEF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. measurement min - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>25216</td>
          <td><text>0x</text>6280</td>
          <td>Info</td>
          <td>113</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>25216</td>
          <td><text>0x</text>6280</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25217</td>
          <td><text>0x</text>6281</td>
          <td align="center">2</td>
          <td align="left">Minimum Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25219</td>
          <td><text>0x</text>6283</td>
          <td align="center">2</td>
          <td align="left">Date of minimum F</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25221</td>
          <td><text>0x</text>6285</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25223</td>
          <td><text>0x</text>6287</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25225</td>
          <td><text>0x</text>6289</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25227</td>
          <td><text>0x</text>628B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25229</td>
          <td><text>0x</text>628D</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25231</td>
          <td><text>0x</text>628F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25233</td>
          <td><text>0x</text>6291</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25235</td>
          <td><text>0x</text>6293</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25237</td>
          <td><text>0x</text>6295</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25239</td>
          <td><text>0x</text>6297</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25241</td>
          <td><text>0x</text>6299</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25243</td>
          <td><text>0x</text>629B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25245</td>
          <td><text>0x</text>629D</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25247</td>
          <td><text>0x</text>629F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25249</td>
          <td><text>0x</text>62A1</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25251</td>
          <td><text>0x</text>62A3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25253</td>
          <td><text>0x</text>62A5</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25255</td>
          <td><text>0x</text>62A7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25257</td>
          <td><text>0x</text>62A9</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25259</td>
          <td><text>0x</text>62AB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25261</td>
          <td><text>0x</text>62AD</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25263</td>
          <td><text>0x</text>62AF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25265</td>
          <td><text>0x</text>62B1</td>
          <td align="center">2</td>
          <td align="left">Minimum Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25267</td>
          <td><text>0x</text>62B3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Ptot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25269</td>
          <td><text>0x</text>62B5</td>
          <td align="center">2</td>
          <td align="left">Minimum Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25271</td>
          <td><text>0x</text>62B7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Qtot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25273</td>
          <td><text>0x</text>62B9</td>
          <td align="center">2</td>
          <td align="left">Minimum Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25275</td>
          <td><text>0x</text>62BB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Stot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25277</td>
          <td><text>0x</text>62BD</td>
          <td align="center">1</td>
          <td align="left">Minimum Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25278</td>
          <td><text>0x</text>62BE</td>
          <td align="center">1</td>
          <td align="left">Minimum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25279</td>
          <td><text>0x</text>62BF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Total power factor</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25281</td>
          <td><text>0x</text>62C1</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25283</td>
          <td><text>0x</text>62C3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25285</td>
          <td><text>0x</text>62C5</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25287</td>
          <td><text>0x</text>62C7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25289</td>
          <td><text>0x</text>62C9</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25291</td>
          <td><text>0x</text>62CB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25293</td>
          <td><text>0x</text>62CD</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25295</td>
          <td><text>0x</text>62CF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25297</td>
          <td><text>0x</text>62D1</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25299</td>
          <td><text>0x</text>62D3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25301</td>
          <td><text>0x</text>62D5</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25303</td>
          <td><text>0x</text>62D7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25305</td>
          <td><text>0x</text>62D9</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25307</td>
          <td><text>0x</text>62DB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25309</td>
          <td><text>0x</text>62DD</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25311</td>
          <td><text>0x</text>62DF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25313</td>
          <td><text>0x</text>62E1</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25315</td>
          <td><text>0x</text>62E3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25317</td>
          <td><text>0x</text>62E5</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25318</td>
          <td><text>0x</text>62E6</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25319</td>
          <td><text>0x</text>62E7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25321</td>
          <td><text>0x</text>62E9</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25322</td>
          <td><text>0x</text>62EA</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25323</td>
          <td><text>0x</text>62EB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25325</td>
          <td><text>0x</text>62ED</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25326</td>
          <td><text>0x</text>62EE</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25327</td>
          <td><text>0x</text>62EF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. measurement max - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>19328</td>
          <td><text>0x</text>4B80</td>
          <td>Info</td>
          <td>113</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>19328</td>
          <td><text>0x</text>4B80</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19329</td>
          <td><text>0x</text>4B81</td>
          <td align="center">2</td>
          <td align="left">Maximum Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19331</td>
          <td><text>0x</text>4B83</td>
          <td align="center">2</td>
          <td align="left">Date of maximum F</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19333</td>
          <td><text>0x</text>4B85</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19335</td>
          <td><text>0x</text>4B87</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19337</td>
          <td><text>0x</text>4B89</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19339</td>
          <td><text>0x</text>4B8B</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19341</td>
          <td><text>0x</text>4B8D</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19343</td>
          <td><text>0x</text>4B8F</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19345</td>
          <td><text>0x</text>4B91</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19347</td>
          <td><text>0x</text>4B93</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19349</td>
          <td><text>0x</text>4B95</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19351</td>
          <td><text>0x</text>4B97</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19353</td>
          <td><text>0x</text>4B99</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19355</td>
          <td><text>0x</text>4B9B</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19357</td>
          <td><text>0x</text>4B9D</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19359</td>
          <td><text>0x</text>4B9F</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19361</td>
          <td><text>0x</text>4BA1</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19363</td>
          <td><text>0x</text>4BA3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19365</td>
          <td><text>0x</text>4BA5</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19367</td>
          <td><text>0x</text>4BA7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19369</td>
          <td><text>0x</text>4BA9</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19371</td>
          <td><text>0x</text>4BAB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19373</td>
          <td><text>0x</text>4BAD</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19375</td>
          <td><text>0x</text>4BAF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19377</td>
          <td><text>0x</text>4BB1</td>
          <td align="center">2</td>
          <td align="left">Maximum Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19379</td>
          <td><text>0x</text>4BB3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Ptot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19381</td>
          <td><text>0x</text>4BB5</td>
          <td align="center">2</td>
          <td align="left">Maximum Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19383</td>
          <td><text>0x</text>4BB7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Qtot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19385</td>
          <td><text>0x</text>4BB9</td>
          <td align="center">2</td>
          <td align="left">Maximum Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19387</td>
          <td><text>0x</text>4BBB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Stot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19389</td>
          <td><text>0x</text>4BBD</td>
          <td align="center">1</td>
          <td align="left">Maximum Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19390</td>
          <td><text>0x</text>4BBE</td>
          <td align="center">1</td>
          <td align="left">Maximum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19391</td>
          <td><text>0x</text>4BBF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Total power factor</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19393</td>
          <td><text>0x</text>4BC1</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19395</td>
          <td><text>0x</text>4BC3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19397</td>
          <td><text>0x</text>4BC5</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19399</td>
          <td><text>0x</text>4BC7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19401</td>
          <td><text>0x</text>4BC9</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19403</td>
          <td><text>0x</text>4BCB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19405</td>
          <td><text>0x</text>4BCD</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19407</td>
          <td><text>0x</text>4BCF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19409</td>
          <td><text>0x</text>4BD1</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19411</td>
          <td><text>0x</text>4BD3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19413</td>
          <td><text>0x</text>4BD5</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19415</td>
          <td><text>0x</text>4BD7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19417</td>
          <td><text>0x</text>4BD9</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19419</td>
          <td><text>0x</text>4BDB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19421</td>
          <td><text>0x</text>4BDD</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19423</td>
          <td><text>0x</text>4BDF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19425</td>
          <td><text>0x</text>4BE1</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19427</td>
          <td><text>0x</text>4BE3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19429</td>
          <td><text>0x</text>4BE5</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19430</td>
          <td><text>0x</text>4BE6</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19431</td>
          <td><text>0x</text>4BE7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19433</td>
          <td><text>0x</text>4BE9</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19434</td>
          <td><text>0x</text>4BEA</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19435</td>
          <td><text>0x</text>4BEB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19437</td>
          <td><text>0x</text>4BED</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19438</td>
          <td><text>0x</text>4BEE</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19439</td>
          <td><text>0x</text>4BEF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. measurement max - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>21376</td>
          <td><text>0x</text>5380</td>
          <td>Info</td>
          <td>113</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>21376</td>
          <td><text>0x</text>5380</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21377</td>
          <td><text>0x</text>5381</td>
          <td align="center">2</td>
          <td align="left">Maximum Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21379</td>
          <td><text>0x</text>5383</td>
          <td align="center">2</td>
          <td align="left">Date of maximum F</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21381</td>
          <td><text>0x</text>5385</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21383</td>
          <td><text>0x</text>5387</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21385</td>
          <td><text>0x</text>5389</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21387</td>
          <td><text>0x</text>538B</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21389</td>
          <td><text>0x</text>538D</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21391</td>
          <td><text>0x</text>538F</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21393</td>
          <td><text>0x</text>5391</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21395</td>
          <td><text>0x</text>5393</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21397</td>
          <td><text>0x</text>5395</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21399</td>
          <td><text>0x</text>5397</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21401</td>
          <td><text>0x</text>5399</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21403</td>
          <td><text>0x</text>539B</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21405</td>
          <td><text>0x</text>539D</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21407</td>
          <td><text>0x</text>539F</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21409</td>
          <td><text>0x</text>53A1</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21411</td>
          <td><text>0x</text>53A3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21413</td>
          <td><text>0x</text>53A5</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21415</td>
          <td><text>0x</text>53A7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21417</td>
          <td><text>0x</text>53A9</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21419</td>
          <td><text>0x</text>53AB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21421</td>
          <td><text>0x</text>53AD</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21423</td>
          <td><text>0x</text>53AF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21425</td>
          <td><text>0x</text>53B1</td>
          <td align="center">2</td>
          <td align="left">Maximum Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21427</td>
          <td><text>0x</text>53B3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Ptot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21429</td>
          <td><text>0x</text>53B5</td>
          <td align="center">2</td>
          <td align="left">Maximum Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21431</td>
          <td><text>0x</text>53B7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Qtot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21433</td>
          <td><text>0x</text>53B9</td>
          <td align="center">2</td>
          <td align="left">Maximum Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21435</td>
          <td><text>0x</text>53BB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Stot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21437</td>
          <td><text>0x</text>53BD</td>
          <td align="center">1</td>
          <td align="left">Maximum Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21438</td>
          <td><text>0x</text>53BE</td>
          <td align="center">1</td>
          <td align="left">Maximum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21439</td>
          <td><text>0x</text>53BF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Total power factor</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21441</td>
          <td><text>0x</text>53C1</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21443</td>
          <td><text>0x</text>53C3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21445</td>
          <td><text>0x</text>53C5</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21447</td>
          <td><text>0x</text>53C7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21449</td>
          <td><text>0x</text>53C9</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21451</td>
          <td><text>0x</text>53CB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21453</td>
          <td><text>0x</text>53CD</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21455</td>
          <td><text>0x</text>53CF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21457</td>
          <td><text>0x</text>53D1</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21459</td>
          <td><text>0x</text>53D3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21461</td>
          <td><text>0x</text>53D5</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21463</td>
          <td><text>0x</text>53D7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21465</td>
          <td><text>0x</text>53D9</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21467</td>
          <td><text>0x</text>53DB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21469</td>
          <td><text>0x</text>53DD</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21471</td>
          <td><text>0x</text>53DF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21473</td>
          <td><text>0x</text>53E1</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21475</td>
          <td><text>0x</text>53E3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21477</td>
          <td><text>0x</text>53E5</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21478</td>
          <td><text>0x</text>53E6</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21479</td>
          <td><text>0x</text>53E7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21481</td>
          <td><text>0x</text>53E9</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21482</td>
          <td><text>0x</text>53EA</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21483</td>
          <td><text>0x</text>53EB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21485</td>
          <td><text>0x</text>53ED</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21486</td>
          <td><text>0x</text>53EE</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21487</td>
          <td><text>0x</text>53EF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. measurement max - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>23424</td>
          <td><text>0x</text>5B80</td>
          <td>Info</td>
          <td>113</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>23424</td>
          <td><text>0x</text>5B80</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23425</td>
          <td><text>0x</text>5B81</td>
          <td align="center">2</td>
          <td align="left">Maximum Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23427</td>
          <td><text>0x</text>5B83</td>
          <td align="center">2</td>
          <td align="left">Date of maximum F</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23429</td>
          <td><text>0x</text>5B85</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23431</td>
          <td><text>0x</text>5B87</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23433</td>
          <td><text>0x</text>5B89</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23435</td>
          <td><text>0x</text>5B8B</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23437</td>
          <td><text>0x</text>5B8D</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23439</td>
          <td><text>0x</text>5B8F</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23441</td>
          <td><text>0x</text>5B91</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23443</td>
          <td><text>0x</text>5B93</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23445</td>
          <td><text>0x</text>5B95</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23447</td>
          <td><text>0x</text>5B97</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23449</td>
          <td><text>0x</text>5B99</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23451</td>
          <td><text>0x</text>5B9B</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23453</td>
          <td><text>0x</text>5B9D</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23455</td>
          <td><text>0x</text>5B9F</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23457</td>
          <td><text>0x</text>5BA1</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23459</td>
          <td><text>0x</text>5BA3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23461</td>
          <td><text>0x</text>5BA5</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23463</td>
          <td><text>0x</text>5BA7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23465</td>
          <td><text>0x</text>5BA9</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23467</td>
          <td><text>0x</text>5BAB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23469</td>
          <td><text>0x</text>5BAD</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23471</td>
          <td><text>0x</text>5BAF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23473</td>
          <td><text>0x</text>5BB1</td>
          <td align="center">2</td>
          <td align="left">Maximum Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23475</td>
          <td><text>0x</text>5BB3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Ptot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23477</td>
          <td><text>0x</text>5BB5</td>
          <td align="center">2</td>
          <td align="left">Maximum Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23479</td>
          <td><text>0x</text>5BB7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Qtot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23481</td>
          <td><text>0x</text>5BB9</td>
          <td align="center">2</td>
          <td align="left">Maximum Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23483</td>
          <td><text>0x</text>5BBB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Stot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23485</td>
          <td><text>0x</text>5BBD</td>
          <td align="center">1</td>
          <td align="left">Maximum Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23486</td>
          <td><text>0x</text>5BBE</td>
          <td align="center">1</td>
          <td align="left">Maximum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23487</td>
          <td><text>0x</text>5BBF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Total power factor</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23489</td>
          <td><text>0x</text>5BC1</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23491</td>
          <td><text>0x</text>5BC3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23493</td>
          <td><text>0x</text>5BC5</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23495</td>
          <td><text>0x</text>5BC7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23497</td>
          <td><text>0x</text>5BC9</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23499</td>
          <td><text>0x</text>5BCB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23501</td>
          <td><text>0x</text>5BCD</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23503</td>
          <td><text>0x</text>5BCF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23505</td>
          <td><text>0x</text>5BD1</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23507</td>
          <td><text>0x</text>5BD3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23509</td>
          <td><text>0x</text>5BD5</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23511</td>
          <td><text>0x</text>5BD7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23513</td>
          <td><text>0x</text>5BD9</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23515</td>
          <td><text>0x</text>5BDB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23517</td>
          <td><text>0x</text>5BDD</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23519</td>
          <td><text>0x</text>5BDF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23521</td>
          <td><text>0x</text>5BE1</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23523</td>
          <td><text>0x</text>5BE3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23525</td>
          <td><text>0x</text>5BE5</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23526</td>
          <td><text>0x</text>5BE6</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23527</td>
          <td><text>0x</text>5BE7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23529</td>
          <td><text>0x</text>5BE9</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23530</td>
          <td><text>0x</text>5BEA</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23531</td>
          <td><text>0x</text>5BEB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23533</td>
          <td><text>0x</text>5BED</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23534</td>
          <td><text>0x</text>5BEE</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23535</td>
          <td><text>0x</text>5BEF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. measurement max - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>25472</td>
          <td><text>0x</text>6380</td>
          <td>Info</td>
          <td>113</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>25472</td>
          <td><text>0x</text>6380</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25473</td>
          <td><text>0x</text>6381</td>
          <td align="center">2</td>
          <td align="left">Maximum Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25475</td>
          <td><text>0x</text>6383</td>
          <td align="center">2</td>
          <td align="left">Date of maximum F</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25477</td>
          <td><text>0x</text>6385</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25479</td>
          <td><text>0x</text>6387</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25481</td>
          <td><text>0x</text>6389</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25483</td>
          <td><text>0x</text>638B</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25485</td>
          <td><text>0x</text>638D</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25487</td>
          <td><text>0x</text>638F</td>
          <td align="center">2</td>
          <td align="left">Date of maximum V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25489</td>
          <td><text>0x</text>6391</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25491</td>
          <td><text>0x</text>6393</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25493</td>
          <td><text>0x</text>6395</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25495</td>
          <td><text>0x</text>6397</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25497</td>
          <td><text>0x</text>6399</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25499</td>
          <td><text>0x</text>639B</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25501</td>
          <td><text>0x</text>639D</td>
          <td align="center">2</td>
          <td align="left">Maximum Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25503</td>
          <td><text>0x</text>639F</td>
          <td align="center">2</td>
          <td align="left">Date of maximum U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25505</td>
          <td><text>0x</text>63A1</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25507</td>
          <td><text>0x</text>63A3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25509</td>
          <td><text>0x</text>63A5</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25511</td>
          <td><text>0x</text>63A7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25513</td>
          <td><text>0x</text>63A9</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25515</td>
          <td><text>0x</text>63AB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25517</td>
          <td><text>0x</text>63AD</td>
          <td align="center">2</td>
          <td align="left">Maximum Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25519</td>
          <td><text>0x</text>63AF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25521</td>
          <td><text>0x</text>63B1</td>
          <td align="center">2</td>
          <td align="left">Maximum Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25523</td>
          <td><text>0x</text>63B3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Ptot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25525</td>
          <td><text>0x</text>63B5</td>
          <td align="center">2</td>
          <td align="left">Maximum Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25527</td>
          <td><text>0x</text>63B7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Qtot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25529</td>
          <td><text>0x</text>63B9</td>
          <td align="center">2</td>
          <td align="left">Maximum Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25531</td>
          <td><text>0x</text>63BB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Stot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25533</td>
          <td><text>0x</text>63BD</td>
          <td align="center">1</td>
          <td align="left">Maximum Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25534</td>
          <td><text>0x</text>63BE</td>
          <td align="center">1</td>
          <td align="left">Maximum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25535</td>
          <td><text>0x</text>63BF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Total power factor</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25537</td>
          <td><text>0x</text>63C1</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25539</td>
          <td><text>0x</text>63C3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25541</td>
          <td><text>0x</text>63C5</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25543</td>
          <td><text>0x</text>63C7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25545</td>
          <td><text>0x</text>63C9</td>
          <td align="center">2</td>
          <td align="left">Maximum Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25547</td>
          <td><text>0x</text>63CB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum P3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25549</td>
          <td><text>0x</text>63CD</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25551</td>
          <td><text>0x</text>63CF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25553</td>
          <td><text>0x</text>63D1</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25555</td>
          <td><text>0x</text>63D3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25557</td>
          <td><text>0x</text>63D5</td>
          <td align="center">2</td>
          <td align="left">Maximum Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25559</td>
          <td><text>0x</text>63D7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Q3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25561</td>
          <td><text>0x</text>63D9</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25563</td>
          <td><text>0x</text>63DB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25565</td>
          <td><text>0x</text>63DD</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25567</td>
          <td><text>0x</text>63DF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25569</td>
          <td><text>0x</text>63E1</td>
          <td align="center">2</td>
          <td align="left">Maximum Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25571</td>
          <td><text>0x</text>63E3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum S3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25573</td>
          <td><text>0x</text>63E5</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25574</td>
          <td><text>0x</text>63E6</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25575</td>
          <td><text>0x</text>63E7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25577</td>
          <td><text>0x</text>63E9</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25578</td>
          <td><text>0x</text>63EA</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25579</td>
          <td><text>0x</text>63EB</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25581</td>
          <td><text>0x</text>63ED</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25582</td>
          <td><text>0x</text>63EE</td>
          <td align="center">1</td>
          <td align="left">Maximum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25583</td>
          <td><text>0x</text>63EF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum PF3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. measurement min - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>19456</td>
          <td><text>0x</text>4C00</td>
          <td>Info</td>
          <td>113</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>19456</td>
          <td><text>0x</text>4C00</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19457</td>
          <td><text>0x</text>4C01</td>
          <td align="center">2</td>
          <td align="left">Minimum Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19459</td>
          <td><text>0x</text>4C03</td>
          <td align="center">2</td>
          <td align="left">Date of minimum F</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19461</td>
          <td><text>0x</text>4C05</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19463</td>
          <td><text>0x</text>4C07</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19465</td>
          <td><text>0x</text>4C09</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19467</td>
          <td><text>0x</text>4C0B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19469</td>
          <td><text>0x</text>4C0D</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19471</td>
          <td><text>0x</text>4C0F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19473</td>
          <td><text>0x</text>4C11</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19475</td>
          <td><text>0x</text>4C13</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19477</td>
          <td><text>0x</text>4C15</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19479</td>
          <td><text>0x</text>4C17</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19481</td>
          <td><text>0x</text>4C19</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19483</td>
          <td><text>0x</text>4C1B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19485</td>
          <td><text>0x</text>4C1D</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19487</td>
          <td><text>0x</text>4C1F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19489</td>
          <td><text>0x</text>4C21</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19491</td>
          <td><text>0x</text>4C23</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19493</td>
          <td><text>0x</text>4C25</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19495</td>
          <td><text>0x</text>4C27</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19497</td>
          <td><text>0x</text>4C29</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19499</td>
          <td><text>0x</text>4C2B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19501</td>
          <td><text>0x</text>4C2D</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19503</td>
          <td><text>0x</text>4C2F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19505</td>
          <td><text>0x</text>4C31</td>
          <td align="center">2</td>
          <td align="left">Minimum Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19507</td>
          <td><text>0x</text>4C33</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Ptot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19509</td>
          <td><text>0x</text>4C35</td>
          <td align="center">2</td>
          <td align="left">Minimum Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19511</td>
          <td><text>0x</text>4C37</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Qtot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19513</td>
          <td><text>0x</text>4C39</td>
          <td align="center">2</td>
          <td align="left">Minimum Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19515</td>
          <td><text>0x</text>4C3B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Stot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19517</td>
          <td><text>0x</text>4C3D</td>
          <td align="center">1</td>
          <td align="left">Minimum Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19518</td>
          <td><text>0x</text>4C3E</td>
          <td align="center">1</td>
          <td align="left">Minimum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19519</td>
          <td><text>0x</text>4C3F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Total power factor</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19521</td>
          <td><text>0x</text>4C41</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19523</td>
          <td><text>0x</text>4C43</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19525</td>
          <td><text>0x</text>4C45</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19527</td>
          <td><text>0x</text>4C47</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19529</td>
          <td><text>0x</text>4C49</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19531</td>
          <td><text>0x</text>4C4B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19533</td>
          <td><text>0x</text>4C4D</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19535</td>
          <td><text>0x</text>4C4F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19537</td>
          <td><text>0x</text>4C51</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19539</td>
          <td><text>0x</text>4C53</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19541</td>
          <td><text>0x</text>4C55</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>19543</td>
          <td><text>0x</text>4C57</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19545</td>
          <td><text>0x</text>4C59</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19547</td>
          <td><text>0x</text>4C5B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19549</td>
          <td><text>0x</text>4C5D</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19551</td>
          <td><text>0x</text>4C5F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19553</td>
          <td><text>0x</text>4C61</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19555</td>
          <td><text>0x</text>4C63</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19557</td>
          <td><text>0x</text>4C65</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19558</td>
          <td><text>0x</text>4C66</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19559</td>
          <td><text>0x</text>4C67</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19561</td>
          <td><text>0x</text>4C69</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19562</td>
          <td><text>0x</text>4C6A</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19563</td>
          <td><text>0x</text>4C6B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19565</td>
          <td><text>0x</text>4C6D</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19566</td>
          <td><text>0x</text>4C6E</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19567</td>
          <td><text>0x</text>4C6F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. measurement min - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>21504</td>
          <td><text>0x</text>5400</td>
          <td>Info</td>
          <td>113</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>21504</td>
          <td><text>0x</text>5400</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21505</td>
          <td><text>0x</text>5401</td>
          <td align="center">2</td>
          <td align="left">Minimum Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21507</td>
          <td><text>0x</text>5403</td>
          <td align="center">2</td>
          <td align="left">Date of minimum F</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21509</td>
          <td><text>0x</text>5405</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21511</td>
          <td><text>0x</text>5407</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21513</td>
          <td><text>0x</text>5409</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21515</td>
          <td><text>0x</text>540B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21517</td>
          <td><text>0x</text>540D</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21519</td>
          <td><text>0x</text>540F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21521</td>
          <td><text>0x</text>5411</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21523</td>
          <td><text>0x</text>5413</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21525</td>
          <td><text>0x</text>5415</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21527</td>
          <td><text>0x</text>5417</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21529</td>
          <td><text>0x</text>5419</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21531</td>
          <td><text>0x</text>541B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21533</td>
          <td><text>0x</text>541D</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21535</td>
          <td><text>0x</text>541F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21537</td>
          <td><text>0x</text>5421</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21539</td>
          <td><text>0x</text>5423</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21541</td>
          <td><text>0x</text>5425</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21543</td>
          <td><text>0x</text>5427</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21545</td>
          <td><text>0x</text>5429</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21547</td>
          <td><text>0x</text>542B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21549</td>
          <td><text>0x</text>542D</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21551</td>
          <td><text>0x</text>542F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21553</td>
          <td><text>0x</text>5431</td>
          <td align="center">2</td>
          <td align="left">Minimum Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21555</td>
          <td><text>0x</text>5433</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Ptot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21557</td>
          <td><text>0x</text>5435</td>
          <td align="center">2</td>
          <td align="left">Minimum Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21559</td>
          <td><text>0x</text>5437</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Qtot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21561</td>
          <td><text>0x</text>5439</td>
          <td align="center">2</td>
          <td align="left">Minimum Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21563</td>
          <td><text>0x</text>543B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Stot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21565</td>
          <td><text>0x</text>543D</td>
          <td align="center">1</td>
          <td align="left">Minimum Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21566</td>
          <td><text>0x</text>543E</td>
          <td align="center">1</td>
          <td align="left">Minimum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21567</td>
          <td><text>0x</text>543F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Total power factor</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21569</td>
          <td><text>0x</text>5441</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21571</td>
          <td><text>0x</text>5443</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21573</td>
          <td><text>0x</text>5445</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21575</td>
          <td><text>0x</text>5447</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21577</td>
          <td><text>0x</text>5449</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21579</td>
          <td><text>0x</text>544B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21581</td>
          <td><text>0x</text>544D</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21583</td>
          <td><text>0x</text>544F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21585</td>
          <td><text>0x</text>5451</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21587</td>
          <td><text>0x</text>5453</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21589</td>
          <td><text>0x</text>5455</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>21591</td>
          <td><text>0x</text>5457</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21593</td>
          <td><text>0x</text>5459</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21595</td>
          <td><text>0x</text>545B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21597</td>
          <td><text>0x</text>545D</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21599</td>
          <td><text>0x</text>545F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21601</td>
          <td><text>0x</text>5461</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21603</td>
          <td><text>0x</text>5463</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21605</td>
          <td><text>0x</text>5465</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21606</td>
          <td><text>0x</text>5466</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21607</td>
          <td><text>0x</text>5467</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21609</td>
          <td><text>0x</text>5469</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21610</td>
          <td><text>0x</text>546A</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21611</td>
          <td><text>0x</text>546B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21613</td>
          <td><text>0x</text>546D</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21614</td>
          <td><text>0x</text>546E</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21615</td>
          <td><text>0x</text>546F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. measurement min - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>23552</td>
          <td><text>0x</text>5C00</td>
          <td>Info</td>
          <td>113</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>23552</td>
          <td><text>0x</text>5C00</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23553</td>
          <td><text>0x</text>5C01</td>
          <td align="center">2</td>
          <td align="left">Minimum Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23555</td>
          <td><text>0x</text>5C03</td>
          <td align="center">2</td>
          <td align="left">Date of minimum F</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23557</td>
          <td><text>0x</text>5C05</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23559</td>
          <td><text>0x</text>5C07</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23561</td>
          <td><text>0x</text>5C09</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23563</td>
          <td><text>0x</text>5C0B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23565</td>
          <td><text>0x</text>5C0D</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23567</td>
          <td><text>0x</text>5C0F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23569</td>
          <td><text>0x</text>5C11</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23571</td>
          <td><text>0x</text>5C13</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23573</td>
          <td><text>0x</text>5C15</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23575</td>
          <td><text>0x</text>5C17</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23577</td>
          <td><text>0x</text>5C19</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23579</td>
          <td><text>0x</text>5C1B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23581</td>
          <td><text>0x</text>5C1D</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23583</td>
          <td><text>0x</text>5C1F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23585</td>
          <td><text>0x</text>5C21</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23587</td>
          <td><text>0x</text>5C23</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23589</td>
          <td><text>0x</text>5C25</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23591</td>
          <td><text>0x</text>5C27</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23593</td>
          <td><text>0x</text>5C29</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23595</td>
          <td><text>0x</text>5C2B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23597</td>
          <td><text>0x</text>5C2D</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23599</td>
          <td><text>0x</text>5C2F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23601</td>
          <td><text>0x</text>5C31</td>
          <td align="center">2</td>
          <td align="left">Minimum Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23603</td>
          <td><text>0x</text>5C33</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Ptot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23605</td>
          <td><text>0x</text>5C35</td>
          <td align="center">2</td>
          <td align="left">Minimum Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23607</td>
          <td><text>0x</text>5C37</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Qtot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23609</td>
          <td><text>0x</text>5C39</td>
          <td align="center">2</td>
          <td align="left">Minimum Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23611</td>
          <td><text>0x</text>5C3B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Stot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23613</td>
          <td><text>0x</text>5C3D</td>
          <td align="center">1</td>
          <td align="left">Minimum Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23614</td>
          <td><text>0x</text>5C3E</td>
          <td align="center">1</td>
          <td align="left">Minimum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23615</td>
          <td><text>0x</text>5C3F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Total power factor</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23617</td>
          <td><text>0x</text>5C41</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23619</td>
          <td><text>0x</text>5C43</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23621</td>
          <td><text>0x</text>5C45</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23623</td>
          <td><text>0x</text>5C47</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23625</td>
          <td><text>0x</text>5C49</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23627</td>
          <td><text>0x</text>5C4B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23629</td>
          <td><text>0x</text>5C4D</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23631</td>
          <td><text>0x</text>5C4F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23633</td>
          <td><text>0x</text>5C51</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23635</td>
          <td><text>0x</text>5C53</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23637</td>
          <td><text>0x</text>5C55</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>23639</td>
          <td><text>0x</text>5C57</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23641</td>
          <td><text>0x</text>5C59</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23643</td>
          <td><text>0x</text>5C5B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23645</td>
          <td><text>0x</text>5C5D</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23647</td>
          <td><text>0x</text>5C5F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23649</td>
          <td><text>0x</text>5C61</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23651</td>
          <td><text>0x</text>5C63</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23653</td>
          <td><text>0x</text>5C65</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23654</td>
          <td><text>0x</text>5C66</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23655</td>
          <td><text>0x</text>5C67</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23657</td>
          <td><text>0x</text>5C69</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23658</td>
          <td><text>0x</text>5C6A</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23659</td>
          <td><text>0x</text>5C6B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23661</td>
          <td><text>0x</text>5C6D</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23662</td>
          <td><text>0x</text>5C6E</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23663</td>
          <td><text>0x</text>5C6F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. measurement min - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>25600</td>
          <td><text>0x</text>6400</td>
          <td>Info</td>
          <td>113</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>25600</td>
          <td><text>0x</text>6400</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25601</td>
          <td><text>0x</text>6401</td>
          <td align="center">2</td>
          <td align="left">Minimum Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25603</td>
          <td><text>0x</text>6403</td>
          <td align="center">2</td>
          <td align="left">Date of minimum F</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25605</td>
          <td><text>0x</text>6405</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25607</td>
          <td><text>0x</text>6407</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25609</td>
          <td><text>0x</text>6409</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25611</td>
          <td><text>0x</text>640B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25613</td>
          <td><text>0x</text>640D</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25615</td>
          <td><text>0x</text>640F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25617</td>
          <td><text>0x</text>6411</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25619</td>
          <td><text>0x</text>6413</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25621</td>
          <td><text>0x</text>6415</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25623</td>
          <td><text>0x</text>6417</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25625</td>
          <td><text>0x</text>6419</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25627</td>
          <td><text>0x</text>641B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25629</td>
          <td><text>0x</text>641D</td>
          <td align="center">2</td>
          <td align="left">Minimum Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25631</td>
          <td><text>0x</text>641F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25633</td>
          <td><text>0x</text>6421</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25635</td>
          <td><text>0x</text>6423</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25637</td>
          <td><text>0x</text>6425</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25639</td>
          <td><text>0x</text>6427</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25641</td>
          <td><text>0x</text>6429</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : I3</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25643</td>
          <td><text>0x</text>642B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25645</td>
          <td><text>0x</text>642D</td>
          <td align="center">2</td>
          <td align="left">Minimum Current : In</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25647</td>
          <td><text>0x</text>642F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25649</td>
          <td><text>0x</text>6431</td>
          <td align="center">2</td>
          <td align="left">Minimum Total active power</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25651</td>
          <td><text>0x</text>6433</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Ptot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25653</td>
          <td><text>0x</text>6435</td>
          <td align="center">2</td>
          <td align="left">Minimum Total reactive power</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25655</td>
          <td><text>0x</text>6437</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Qtot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25657</td>
          <td><text>0x</text>6439</td>
          <td align="center">2</td>
          <td align="left">Minimum Total apparent power</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25659</td>
          <td><text>0x</text>643B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Stot</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25661</td>
          <td><text>0x</text>643D</td>
          <td align="center">1</td>
          <td align="left">Minimum Total power factor</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25662</td>
          <td><text>0x</text>643E</td>
          <td align="center">1</td>
          <td align="left">Minimum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25663</td>
          <td><text>0x</text>643F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Total power factor</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25665</td>
          <td><text>0x</text>6441</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P1</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25667</td>
          <td><text>0x</text>6443</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25669</td>
          <td><text>0x</text>6445</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P2</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25671</td>
          <td><text>0x</text>6447</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25673</td>
          <td><text>0x</text>6449</td>
          <td align="center">2</td>
          <td align="left">Minimum Active power : P3</td>
          <td align="center">W</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25675</td>
          <td><text>0x</text>644B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum P3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25677</td>
          <td><text>0x</text>644D</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q1</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25679</td>
          <td><text>0x</text>644F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25681</td>
          <td><text>0x</text>6451</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q2</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25683</td>
          <td><text>0x</text>6453</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25685</td>
          <td><text>0x</text>6455</td>
          <td align="center">2</td>
          <td align="left">Minimum Reactive power : Q3</td>
          <td align="center">var</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>25687</td>
          <td><text>0x</text>6457</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Q3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25689</td>
          <td><text>0x</text>6459</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S1</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25691</td>
          <td><text>0x</text>645B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25693</td>
          <td><text>0x</text>645D</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S2</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25695</td>
          <td><text>0x</text>645F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25697</td>
          <td><text>0x</text>6461</td>
          <td align="center">2</td>
          <td align="left">Minimum Apparent power : S3</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25699</td>
          <td><text>0x</text>6463</td>
          <td align="center">2</td>
          <td align="left">Date of minimum S3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25701</td>
          <td><text>0x</text>6465</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25702</td>
          <td><text>0x</text>6466</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25703</td>
          <td><text>0x</text>6467</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25705</td>
          <td><text>0x</text>6469</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25706</td>
          <td><text>0x</text>646A</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25707</td>
          <td><text>0x</text>646B</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25709</td>
          <td><text>0x</text>646D</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor : PF3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25710</td>
          <td><text>0x</text>646E</td>
          <td align="center">1</td>
          <td align="left">Minimum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25711</td>
          <td><text>0x</text>646F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum PF3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. quality min/max - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>19584</td>
          <td><text>0x</text>4C80</td>
          <td>Info</td>
          <td>91</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>19584</td>
          <td><text>0x</text>4C80</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19585</td>
          <td><text>0x</text>4C81</td>
          <td align="center">1</td>
          <td align="left">Maximum total harmonic distortion : THD I1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19586</td>
          <td><text>0x</text>4C82</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum THD I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19588</td>
          <td><text>0x</text>4C84</td>
          <td align="center">1</td>
          <td align="left">Maximum total harmonic distortion : THD I2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19589</td>
          <td><text>0x</text>4C85</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum THD I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19591</td>
          <td><text>0x</text>4C87</td>
          <td align="center">1</td>
          <td align="left">Maximum total harmonic distortion : THD I3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19592</td>
          <td><text>0x</text>4C88</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum THD I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19594</td>
          <td><text>0x</text>4C8A</td>
          <td align="center">1</td>
          <td align="left">Maximum total harmonic distortion : THD In</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19595</td>
          <td><text>0x</text>4C8B</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum THD In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19597</td>
          <td><text>0x</text>4C8D</td>
          <td align="center">1</td>
          <td align="left">Maximum Inba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19598</td>
          <td><text>0x</text>4C8E</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Inba</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19600</td>
          <td><text>0x</text>4C90</td>
          <td align="center">1</td>
          <td align="left">Maximum Inb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19601</td>
          <td><text>0x</text>4C91</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Inb</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19603</td>
          <td><text>0x</text>4C93</td>
          <td align="center">1</td>
          <td align="left">Maximum Phi I1 / V1</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19604</td>
          <td><text>0x</text>4C94</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Phi I1 / V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19606</td>
          <td><text>0x</text>4C96</td>
          <td align="center">1</td>
          <td align="left">Maximum Phi I2 / V2</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19607</td>
          <td><text>0x</text>4C97</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Phi I2 / V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19609</td>
          <td><text>0x</text>4C99</td>
          <td align="center">1</td>
          <td align="left">Maximum Phi I3 / V3</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19610</td>
          <td><text>0x</text>4C9A</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Phi I3 / V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19612</td>
          <td><text>0x</text>4C9C</td>
          <td align="center">1</td>
          <td align="left">Maximum Phi In / Vn</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19613</td>
          <td><text>0x</text>4C9D</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Phi In / Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19615</td>
          <td><text>0x</text>4C9F</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD I1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19616</td>
          <td><text>0x</text>4CA0</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19618</td>
          <td><text>0x</text>4CA2</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD I2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19619</td>
          <td><text>0x</text>4CA3</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19621</td>
          <td><text>0x</text>4CA5</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD I3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19622</td>
          <td><text>0x</text>4CA6</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19624</td>
          <td><text>0x</text>4CA8</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD In</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19625</td>
          <td><text>0x</text>4CA9</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19627</td>
          <td><text>0x</text>4CAB</td>
          <td align="center">1</td>
          <td align="left">Minimum  Inba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19628</td>
          <td><text>0x</text>4CAC</td>
          <td align="center">2</td>
          <td align="left">Date of minimum  Inba</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19630</td>
          <td><text>0x</text>4CAE</td>
          <td align="center">1</td>
          <td align="left">Minimum  Inb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19631</td>
          <td><text>0x</text>4CAF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum  Inb</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19633</td>
          <td><text>0x</text>4CB1</td>
          <td align="center">1</td>
          <td align="left">Minimum Phi I1 / V1</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19634</td>
          <td><text>0x</text>4CB2</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Phi I1 / V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19636</td>
          <td><text>0x</text>4CB4</td>
          <td align="center">1</td>
          <td align="left">Minimum Phi I2 / V2</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19637</td>
          <td><text>0x</text>4CB5</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Phi I2 / V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19639</td>
          <td><text>0x</text>4CB7</td>
          <td align="center">1</td>
          <td align="left">Minimum Phi I3 / V3</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19640</td>
          <td><text>0x</text>4CB8</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Phi I3 / V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19642</td>
          <td><text>0x</text>4CBA</td>
          <td align="center">1</td>
          <td align="left">Minimum Phi In / Vn</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>19643</td>
          <td><text>0x</text>4CBB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Phi In / Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19645</td>
          <td><text>0x</text>4CBD</td>
          <td align="center">1</td>
          <td align="left">Maximum  total harmonic distortion : THD Isys</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19646</td>
          <td><text>0x</text>4CBE</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum  THD Isys</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19648</td>
          <td><text>0x</text>4CC0</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor I1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19649</td>
          <td><text>0x</text>4CC1</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19651</td>
          <td><text>0x</text>4CC3</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor I2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19652</td>
          <td><text>0x</text>4CC4</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19654</td>
          <td><text>0x</text>4CC6</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor I3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19655</td>
          <td><text>0x</text>4CC7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19657</td>
          <td><text>0x</text>4CC9</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor In</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19658</td>
          <td><text>0x</text>4CCA</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19660</td>
          <td><text>0x</text>4CCC</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor I1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19661</td>
          <td><text>0x</text>4CCD</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19663</td>
          <td><text>0x</text>4CCF</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor I2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19664</td>
          <td><text>0x</text>4CD0</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19666</td>
          <td><text>0x</text>4CD2</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor I3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19667</td>
          <td><text>0x</text>4CD3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19669</td>
          <td><text>0x</text>4CD5</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor In</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19670</td>
          <td><text>0x</text>4CD6</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19672</td>
          <td><text>0x</text>4CD8</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD Isys</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19673</td>
          <td><text>0x</text>4CD9</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD Isys</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. quality min/max - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>21632</td>
          <td><text>0x</text>5480</td>
          <td>Info</td>
          <td>91</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>21632</td>
          <td><text>0x</text>5480</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21633</td>
          <td><text>0x</text>5481</td>
          <td align="center">1</td>
          <td align="left">Maximum total harmonic distortion : THD I1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21634</td>
          <td><text>0x</text>5482</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum THD I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21636</td>
          <td><text>0x</text>5484</td>
          <td align="center">1</td>
          <td align="left">Maximum total harmonic distortion : THD I2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21637</td>
          <td><text>0x</text>5485</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum THD I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21639</td>
          <td><text>0x</text>5487</td>
          <td align="center">1</td>
          <td align="left">Maximum total harmonic distortion : THD I3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21640</td>
          <td><text>0x</text>5488</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum THD I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21642</td>
          <td><text>0x</text>548A</td>
          <td align="center">1</td>
          <td align="left">Maximum total harmonic distortion : THD In</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21643</td>
          <td><text>0x</text>548B</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum THD In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21645</td>
          <td><text>0x</text>548D</td>
          <td align="center">1</td>
          <td align="left">Maximum Inba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21646</td>
          <td><text>0x</text>548E</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Inba</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21648</td>
          <td><text>0x</text>5490</td>
          <td align="center">1</td>
          <td align="left">Maximum Inb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21649</td>
          <td><text>0x</text>5491</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Inb</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21651</td>
          <td><text>0x</text>5493</td>
          <td align="center">1</td>
          <td align="left">Maximum Phi I1 / V1</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21652</td>
          <td><text>0x</text>5494</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Phi I1 / V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21654</td>
          <td><text>0x</text>5496</td>
          <td align="center">1</td>
          <td align="left">Maximum Phi I2 / V2</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21655</td>
          <td><text>0x</text>5497</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Phi I2 / V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21657</td>
          <td><text>0x</text>5499</td>
          <td align="center">1</td>
          <td align="left">Maximum Phi I3 / V3</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21658</td>
          <td><text>0x</text>549A</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Phi I3 / V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21660</td>
          <td><text>0x</text>549C</td>
          <td align="center">1</td>
          <td align="left">Maximum Phi In / Vn</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21661</td>
          <td><text>0x</text>549D</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Phi In / Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21663</td>
          <td><text>0x</text>549F</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD I1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21664</td>
          <td><text>0x</text>54A0</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21666</td>
          <td><text>0x</text>54A2</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD I2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21667</td>
          <td><text>0x</text>54A3</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21669</td>
          <td><text>0x</text>54A5</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD I3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21670</td>
          <td><text>0x</text>54A6</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21672</td>
          <td><text>0x</text>54A8</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD In</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21673</td>
          <td><text>0x</text>54A9</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21675</td>
          <td><text>0x</text>54AB</td>
          <td align="center">1</td>
          <td align="left">Minimum  Inba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21676</td>
          <td><text>0x</text>54AC</td>
          <td align="center">2</td>
          <td align="left">Date of minimum  Inba</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21678</td>
          <td><text>0x</text>54AE</td>
          <td align="center">1</td>
          <td align="left">Minimum  Inb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21679</td>
          <td><text>0x</text>54AF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum  Inb</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21681</td>
          <td><text>0x</text>54B1</td>
          <td align="center">1</td>
          <td align="left">Minimum Phi I1 / V1</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21682</td>
          <td><text>0x</text>54B2</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Phi I1 / V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21684</td>
          <td><text>0x</text>54B4</td>
          <td align="center">1</td>
          <td align="left">Minimum Phi I2 / V2</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21685</td>
          <td><text>0x</text>54B5</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Phi I2 / V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21687</td>
          <td><text>0x</text>54B7</td>
          <td align="center">1</td>
          <td align="left">Minimum Phi I3 / V3</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21688</td>
          <td><text>0x</text>54B8</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Phi I3 / V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21690</td>
          <td><text>0x</text>54BA</td>
          <td align="center">1</td>
          <td align="left">Minimum Phi In / Vn</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>21691</td>
          <td><text>0x</text>54BB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Phi In / Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21693</td>
          <td><text>0x</text>54BD</td>
          <td align="center">1</td>
          <td align="left">Maximum  total harmonic distortion : THD Isys</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21694</td>
          <td><text>0x</text>54BE</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum  THD Isys</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21696</td>
          <td><text>0x</text>54C0</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor I1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21697</td>
          <td><text>0x</text>54C1</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21699</td>
          <td><text>0x</text>54C3</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor I2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21700</td>
          <td><text>0x</text>54C4</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21702</td>
          <td><text>0x</text>54C6</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor I3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21703</td>
          <td><text>0x</text>54C7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21705</td>
          <td><text>0x</text>54C9</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor In</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21706</td>
          <td><text>0x</text>54CA</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21708</td>
          <td><text>0x</text>54CC</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor I1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21709</td>
          <td><text>0x</text>54CD</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21711</td>
          <td><text>0x</text>54CF</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor I2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21712</td>
          <td><text>0x</text>54D0</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21714</td>
          <td><text>0x</text>54D2</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor I3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21715</td>
          <td><text>0x</text>54D3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21717</td>
          <td><text>0x</text>54D5</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor In</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21718</td>
          <td><text>0x</text>54D6</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21720</td>
          <td><text>0x</text>54D8</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD Isys</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21721</td>
          <td><text>0x</text>54D9</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD Isys</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. quality min/max - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>23680</td>
          <td><text>0x</text>5C80</td>
          <td>Info</td>
          <td>91</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>23680</td>
          <td><text>0x</text>5C80</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23681</td>
          <td><text>0x</text>5C81</td>
          <td align="center">1</td>
          <td align="left">Maximum total harmonic distortion : THD I1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23682</td>
          <td><text>0x</text>5C82</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum THD I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23684</td>
          <td><text>0x</text>5C84</td>
          <td align="center">1</td>
          <td align="left">Maximum total harmonic distortion : THD I2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23685</td>
          <td><text>0x</text>5C85</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum THD I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23687</td>
          <td><text>0x</text>5C87</td>
          <td align="center">1</td>
          <td align="left">Maximum total harmonic distortion : THD I3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23688</td>
          <td><text>0x</text>5C88</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum THD I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23690</td>
          <td><text>0x</text>5C8A</td>
          <td align="center">1</td>
          <td align="left">Maximum total harmonic distortion : THD In</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23691</td>
          <td><text>0x</text>5C8B</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum THD In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23693</td>
          <td><text>0x</text>5C8D</td>
          <td align="center">1</td>
          <td align="left">Maximum Inba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23694</td>
          <td><text>0x</text>5C8E</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Inba</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23696</td>
          <td><text>0x</text>5C90</td>
          <td align="center">1</td>
          <td align="left">Maximum Inb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23697</td>
          <td><text>0x</text>5C91</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Inb</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23699</td>
          <td><text>0x</text>5C93</td>
          <td align="center">1</td>
          <td align="left">Maximum Phi I1 / V1</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23700</td>
          <td><text>0x</text>5C94</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Phi I1 / V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23702</td>
          <td><text>0x</text>5C96</td>
          <td align="center">1</td>
          <td align="left">Maximum Phi I2 / V2</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23703</td>
          <td><text>0x</text>5C97</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Phi I2 / V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23705</td>
          <td><text>0x</text>5C99</td>
          <td align="center">1</td>
          <td align="left">Maximum Phi I3 / V3</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23706</td>
          <td><text>0x</text>5C9A</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Phi I3 / V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23708</td>
          <td><text>0x</text>5C9C</td>
          <td align="center">1</td>
          <td align="left">Maximum Phi In / Vn</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23709</td>
          <td><text>0x</text>5C9D</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Phi In / Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23711</td>
          <td><text>0x</text>5C9F</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD I1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23712</td>
          <td><text>0x</text>5CA0</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23714</td>
          <td><text>0x</text>5CA2</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD I2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23715</td>
          <td><text>0x</text>5CA3</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23717</td>
          <td><text>0x</text>5CA5</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD I3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23718</td>
          <td><text>0x</text>5CA6</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23720</td>
          <td><text>0x</text>5CA8</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD In</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23721</td>
          <td><text>0x</text>5CA9</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23723</td>
          <td><text>0x</text>5CAB</td>
          <td align="center">1</td>
          <td align="left">Minimum  Inba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23724</td>
          <td><text>0x</text>5CAC</td>
          <td align="center">2</td>
          <td align="left">Date of minimum  Inba</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23726</td>
          <td><text>0x</text>5CAE</td>
          <td align="center">1</td>
          <td align="left">Minimum  Inb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23727</td>
          <td><text>0x</text>5CAF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum  Inb</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23729</td>
          <td><text>0x</text>5CB1</td>
          <td align="center">1</td>
          <td align="left">Minimum Phi I1 / V1</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23730</td>
          <td><text>0x</text>5CB2</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Phi I1 / V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23732</td>
          <td><text>0x</text>5CB4</td>
          <td align="center">1</td>
          <td align="left">Minimum Phi I2 / V2</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23733</td>
          <td><text>0x</text>5CB5</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Phi I2 / V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23735</td>
          <td><text>0x</text>5CB7</td>
          <td align="center">1</td>
          <td align="left">Minimum Phi I3 / V3</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23736</td>
          <td><text>0x</text>5CB8</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Phi I3 / V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23738</td>
          <td><text>0x</text>5CBA</td>
          <td align="center">1</td>
          <td align="left">Minimum Phi In / Vn</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>23739</td>
          <td><text>0x</text>5CBB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Phi In / Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23741</td>
          <td><text>0x</text>5CBD</td>
          <td align="center">1</td>
          <td align="left">Maximum  total harmonic distortion : THD Isys</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23742</td>
          <td><text>0x</text>5CBE</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum  THD Isys</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23744</td>
          <td><text>0x</text>5CC0</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor I1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23745</td>
          <td><text>0x</text>5CC1</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23747</td>
          <td><text>0x</text>5CC3</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor I2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23748</td>
          <td><text>0x</text>5CC4</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23750</td>
          <td><text>0x</text>5CC6</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor I3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23751</td>
          <td><text>0x</text>5CC7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23753</td>
          <td><text>0x</text>5CC9</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor In</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23754</td>
          <td><text>0x</text>5CCA</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23756</td>
          <td><text>0x</text>5CCC</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor I1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23757</td>
          <td><text>0x</text>5CCD</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23759</td>
          <td><text>0x</text>5CCF</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor I2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23760</td>
          <td><text>0x</text>5CD0</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23762</td>
          <td><text>0x</text>5CD2</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor I3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23763</td>
          <td><text>0x</text>5CD3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23765</td>
          <td><text>0x</text>5CD5</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor In</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23766</td>
          <td><text>0x</text>5CD6</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23768</td>
          <td><text>0x</text>5CD8</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD Isys</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23769</td>
          <td><text>0x</text>5CD9</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD Isys</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. quality min/max - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>25728</td>
          <td><text>0x</text>6480</td>
          <td>Info</td>
          <td>91</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>25728</td>
          <td><text>0x</text>6480</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25729</td>
          <td><text>0x</text>6481</td>
          <td align="center">1</td>
          <td align="left">Maximum total harmonic distortion : THD I1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25730</td>
          <td><text>0x</text>6482</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum THD I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25732</td>
          <td><text>0x</text>6484</td>
          <td align="center">1</td>
          <td align="left">Maximum total harmonic distortion : THD I2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25733</td>
          <td><text>0x</text>6485</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum THD I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25735</td>
          <td><text>0x</text>6487</td>
          <td align="center">1</td>
          <td align="left">Maximum total harmonic distortion : THD I3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25736</td>
          <td><text>0x</text>6488</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum THD I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25738</td>
          <td><text>0x</text>648A</td>
          <td align="center">1</td>
          <td align="left">Maximum total harmonic distortion : THD In</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25739</td>
          <td><text>0x</text>648B</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum THD In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25741</td>
          <td><text>0x</text>648D</td>
          <td align="center">1</td>
          <td align="left">Maximum Inba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25742</td>
          <td><text>0x</text>648E</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Inba</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25744</td>
          <td><text>0x</text>6490</td>
          <td align="center">1</td>
          <td align="left">Maximum Inb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25745</td>
          <td><text>0x</text>6491</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Inb</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25747</td>
          <td><text>0x</text>6493</td>
          <td align="center">1</td>
          <td align="left">Maximum Phi I1 / V1</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25748</td>
          <td><text>0x</text>6494</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Phi I1 / V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25750</td>
          <td><text>0x</text>6496</td>
          <td align="center">1</td>
          <td align="left">Maximum Phi I2 / V2</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25751</td>
          <td><text>0x</text>6497</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Phi I2 / V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25753</td>
          <td><text>0x</text>6499</td>
          <td align="center">1</td>
          <td align="left">Maximum Phi I3 / V3</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25754</td>
          <td><text>0x</text>649A</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Phi I3 / V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25756</td>
          <td><text>0x</text>649C</td>
          <td align="center">1</td>
          <td align="left">Maximum Phi In / Vn</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25757</td>
          <td><text>0x</text>649D</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Phi In / Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25759</td>
          <td><text>0x</text>649F</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD I1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25760</td>
          <td><text>0x</text>64A0</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25762</td>
          <td><text>0x</text>64A2</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD I2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25763</td>
          <td><text>0x</text>64A3</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25765</td>
          <td><text>0x</text>64A5</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD I3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25766</td>
          <td><text>0x</text>64A6</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25768</td>
          <td><text>0x</text>64A8</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD In</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25769</td>
          <td><text>0x</text>64A9</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25771</td>
          <td><text>0x</text>64AB</td>
          <td align="center">1</td>
          <td align="left">Minimum  Inba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25772</td>
          <td><text>0x</text>64AC</td>
          <td align="center">2</td>
          <td align="left">Date of minimum  Inba</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25774</td>
          <td><text>0x</text>64AE</td>
          <td align="center">1</td>
          <td align="left">Minimum  Inb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25775</td>
          <td><text>0x</text>64AF</td>
          <td align="center">2</td>
          <td align="left">Date of minimum  Inb</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25777</td>
          <td><text>0x</text>64B1</td>
          <td align="center">1</td>
          <td align="left">Minimum Phi I1 / V1</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25778</td>
          <td><text>0x</text>64B2</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Phi I1 / V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25780</td>
          <td><text>0x</text>64B4</td>
          <td align="center">1</td>
          <td align="left">Minimum Phi I2 / V2</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25781</td>
          <td><text>0x</text>64B5</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Phi I2 / V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25783</td>
          <td><text>0x</text>64B7</td>
          <td align="center">1</td>
          <td align="left">Minimum Phi I3 / V3</td>
          <td align="center">?<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25784</td>
          <td><text>0x</text>64B8</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Phi I3 / V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25786</td>
          <td><text>0x</text>64BA</td>
          <td align="center">1</td>
          <td align="left">Minimum Phi In / Vn</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>25787</td>
          <td><text>0x</text>64BB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Phi In / Vn</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25789</td>
          <td><text>0x</text>64BD</td>
          <td align="center">1</td>
          <td align="left">Maximum  total harmonic distortion : THD Isys</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25790</td>
          <td><text>0x</text>64BE</td>
          <td align="center">2</td>
          <td align="left">Date of last maximum  THD Isys</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25792</td>
          <td><text>0x</text>64C0</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor I1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25793</td>
          <td><text>0x</text>64C1</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25795</td>
          <td><text>0x</text>64C3</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor I2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25796</td>
          <td><text>0x</text>64C4</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25798</td>
          <td><text>0x</text>64C6</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor I3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25799</td>
          <td><text>0x</text>64C7</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25801</td>
          <td><text>0x</text>64C9</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor In</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25802</td>
          <td><text>0x</text>64CA</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25804</td>
          <td><text>0x</text>64CC</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor I1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25805</td>
          <td><text>0x</text>64CD</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor I1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25807</td>
          <td><text>0x</text>64CF</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor I2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25808</td>
          <td><text>0x</text>64D0</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor I2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25810</td>
          <td><text>0x</text>64D2</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor I3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25811</td>
          <td><text>0x</text>64D3</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor I3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25813</td>
          <td><text>0x</text>64D5</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor In</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25814</td>
          <td><text>0x</text>64D6</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor In</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>25816</td>
          <td><text>0x</text>64D8</td>
          <td align="center">1</td>
          <td align="left">Minimum  total harmonic distortion : THD Isys</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25817</td>
          <td><text>0x</text>64D9</td>
          <td align="center">2</td>
          <td align="left">Date of last minimum  THD Isys</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. I harmonics - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>19712</td>
          <td><text>0x</text>4D00</td>
          <td>Info</td>
          <td>109</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>19712</td>
          <td><text>0x</text>4D00</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19713</td>
          <td><text>0x</text>4D01</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19714</td>
          <td><text>0x</text>4D02</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19715</td>
          <td><text>0x</text>4D03</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19716</td>
          <td><text>0x</text>4D04</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19717</td>
          <td><text>0x</text>4D05</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19718</td>
          <td><text>0x</text>4D06</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19719</td>
          <td><text>0x</text>4D07</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19720</td>
          <td><text>0x</text>4D08</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19721</td>
          <td><text>0x</text>4D09</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19722</td>
          <td><text>0x</text>4D0A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19723</td>
          <td><text>0x</text>4D0B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19724</td>
          <td><text>0x</text>4D0C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19725</td>
          <td><text>0x</text>4D0D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19726</td>
          <td><text>0x</text>4D0E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19727</td>
          <td><text>0x</text>4D0F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19728</td>
          <td><text>0x</text>4D10</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19729</td>
          <td><text>0x</text>4D11</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19730</td>
          <td><text>0x</text>4D12</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19731</td>
          <td><text>0x</text>4D13</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19732</td>
          <td><text>0x</text>4D14</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19733</td>
          <td><text>0x</text>4D15</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19734</td>
          <td><text>0x</text>4D16</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19735</td>
          <td><text>0x</text>4D17</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19736</td>
          <td><text>0x</text>4D18</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19737</td>
          <td><text>0x</text>4D19</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19738</td>
          <td><text>0x</text>4D1A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19739</td>
          <td><text>0x</text>4D1B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19740</td>
          <td><text>0x</text>4D1C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19741</td>
          <td><text>0x</text>4D1D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19742</td>
          <td><text>0x</text>4D1E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19743</td>
          <td><text>0x</text>4D1F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19744</td>
          <td><text>0x</text>4D20</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19745</td>
          <td><text>0x</text>4D21</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19746</td>
          <td><text>0x</text>4D22</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19747</td>
          <td><text>0x</text>4D23</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19748</td>
          <td><text>0x</text>4D24</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19749</td>
          <td><text>0x</text>4D25</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19750</td>
          <td><text>0x</text>4D26</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19751</td>
          <td><text>0x</text>4D27</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19752</td>
          <td><text>0x</text>4D28</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19753</td>
          <td><text>0x</text>4D29</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19754</td>
          <td><text>0x</text>4D2A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19755</td>
          <td><text>0x</text>4D2B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19756</td>
          <td><text>0x</text>4D2C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19757</td>
          <td><text>0x</text>4D2D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19758</td>
          <td><text>0x</text>4D2E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19759</td>
          <td><text>0x</text>4D2F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19760</td>
          <td><text>0x</text>4D30</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19761</td>
          <td><text>0x</text>4D31</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19762</td>
          <td><text>0x</text>4D32</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19763</td>
          <td><text>0x</text>4D33</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19764</td>
          <td><text>0x</text>4D34</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19765</td>
          <td><text>0x</text>4D35</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19766</td>
          <td><text>0x</text>4D36</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19767</td>
          <td><text>0x</text>4D37</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19768</td>
          <td><text>0x</text>4D38</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19769</td>
          <td><text>0x</text>4D39</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19770</td>
          <td><text>0x</text>4D3A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19771</td>
          <td><text>0x</text>4D3B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19772</td>
          <td><text>0x</text>4D3C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19773</td>
          <td><text>0x</text>4D3D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19774</td>
          <td><text>0x</text>4D3E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19775</td>
          <td><text>0x</text>4D3F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19776</td>
          <td><text>0x</text>4D40</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19777</td>
          <td><text>0x</text>4D41</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19778</td>
          <td><text>0x</text>4D42</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19779</td>
          <td><text>0x</text>4D43</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19780</td>
          <td><text>0x</text>4D44</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19781</td>
          <td><text>0x</text>4D45</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19782</td>
          <td><text>0x</text>4D46</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19783</td>
          <td><text>0x</text>4D47</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19784</td>
          <td><text>0x</text>4D48</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19785</td>
          <td><text>0x</text>4D49</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19786</td>
          <td><text>0x</text>4D4A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19787</td>
          <td><text>0x</text>4D4B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19788</td>
          <td><text>0x</text>4D4C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19789</td>
          <td><text>0x</text>4D4D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19790</td>
          <td><text>0x</text>4D4E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19791</td>
          <td><text>0x</text>4D4F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19792</td>
          <td><text>0x</text>4D50</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19793</td>
          <td><text>0x</text>4D51</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19794</td>
          <td><text>0x</text>4D52</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19795</td>
          <td><text>0x</text>4D53</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19796</td>
          <td><text>0x</text>4D54</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19797</td>
          <td><text>0x</text>4D55</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19798</td>
          <td><text>0x</text>4D56</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19799</td>
          <td><text>0x</text>4D57</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19800</td>
          <td><text>0x</text>4D58</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19801</td>
          <td><text>0x</text>4D59</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19802</td>
          <td><text>0x</text>4D5A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19803</td>
          <td><text>0x</text>4D5B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19804</td>
          <td><text>0x</text>4D5C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19805</td>
          <td><text>0x</text>4D5D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19806</td>
          <td><text>0x</text>4D5E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19807</td>
          <td><text>0x</text>4D5F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19808</td>
          <td><text>0x</text>4D60</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19809</td>
          <td><text>0x</text>4D61</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19810</td>
          <td><text>0x</text>4D62</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19811</td>
          <td><text>0x</text>4D63</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19812</td>
          <td><text>0x</text>4D64</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19813</td>
          <td><text>0x</text>4D65</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19814</td>
          <td><text>0x</text>4D66</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19815</td>
          <td><text>0x</text>4D67</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19816</td>
          <td><text>0x</text>4D68</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19817</td>
          <td><text>0x</text>4D69</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19818</td>
          <td><text>0x</text>4D6A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19819</td>
          <td><text>0x</text>4D6B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19820</td>
          <td><text>0x</text>4D6C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. I harmonics - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>21760</td>
          <td><text>0x</text>5500</td>
          <td>Info</td>
          <td>109</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>21760</td>
          <td><text>0x</text>5500</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21761</td>
          <td><text>0x</text>5501</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21762</td>
          <td><text>0x</text>5502</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21763</td>
          <td><text>0x</text>5503</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21764</td>
          <td><text>0x</text>5504</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21765</td>
          <td><text>0x</text>5505</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21766</td>
          <td><text>0x</text>5506</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21767</td>
          <td><text>0x</text>5507</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21768</td>
          <td><text>0x</text>5508</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21769</td>
          <td><text>0x</text>5509</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21770</td>
          <td><text>0x</text>550A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21771</td>
          <td><text>0x</text>550B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21772</td>
          <td><text>0x</text>550C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21773</td>
          <td><text>0x</text>550D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21774</td>
          <td><text>0x</text>550E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21775</td>
          <td><text>0x</text>550F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21776</td>
          <td><text>0x</text>5510</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21777</td>
          <td><text>0x</text>5511</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21778</td>
          <td><text>0x</text>5512</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21779</td>
          <td><text>0x</text>5513</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21780</td>
          <td><text>0x</text>5514</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21781</td>
          <td><text>0x</text>5515</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21782</td>
          <td><text>0x</text>5516</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21783</td>
          <td><text>0x</text>5517</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21784</td>
          <td><text>0x</text>5518</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21785</td>
          <td><text>0x</text>5519</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21786</td>
          <td><text>0x</text>551A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21787</td>
          <td><text>0x</text>551B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21788</td>
          <td><text>0x</text>551C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21789</td>
          <td><text>0x</text>551D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21790</td>
          <td><text>0x</text>551E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21791</td>
          <td><text>0x</text>551F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21792</td>
          <td><text>0x</text>5520</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21793</td>
          <td><text>0x</text>5521</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21794</td>
          <td><text>0x</text>5522</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21795</td>
          <td><text>0x</text>5523</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21796</td>
          <td><text>0x</text>5524</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21797</td>
          <td><text>0x</text>5525</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21798</td>
          <td><text>0x</text>5526</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21799</td>
          <td><text>0x</text>5527</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21800</td>
          <td><text>0x</text>5528</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21801</td>
          <td><text>0x</text>5529</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21802</td>
          <td><text>0x</text>552A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21803</td>
          <td><text>0x</text>552B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21804</td>
          <td><text>0x</text>552C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21805</td>
          <td><text>0x</text>552D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21806</td>
          <td><text>0x</text>552E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21807</td>
          <td><text>0x</text>552F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21808</td>
          <td><text>0x</text>5530</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21809</td>
          <td><text>0x</text>5531</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21810</td>
          <td><text>0x</text>5532</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21811</td>
          <td><text>0x</text>5533</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21812</td>
          <td><text>0x</text>5534</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21813</td>
          <td><text>0x</text>5535</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21814</td>
          <td><text>0x</text>5536</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21815</td>
          <td><text>0x</text>5537</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21816</td>
          <td><text>0x</text>5538</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21817</td>
          <td><text>0x</text>5539</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21818</td>
          <td><text>0x</text>553A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21819</td>
          <td><text>0x</text>553B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21820</td>
          <td><text>0x</text>553C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21821</td>
          <td><text>0x</text>553D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21822</td>
          <td><text>0x</text>553E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21823</td>
          <td><text>0x</text>553F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21824</td>
          <td><text>0x</text>5540</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21825</td>
          <td><text>0x</text>5541</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21826</td>
          <td><text>0x</text>5542</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21827</td>
          <td><text>0x</text>5543</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21828</td>
          <td><text>0x</text>5544</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21829</td>
          <td><text>0x</text>5545</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21830</td>
          <td><text>0x</text>5546</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21831</td>
          <td><text>0x</text>5547</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21832</td>
          <td><text>0x</text>5548</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21833</td>
          <td><text>0x</text>5549</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21834</td>
          <td><text>0x</text>554A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21835</td>
          <td><text>0x</text>554B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21836</td>
          <td><text>0x</text>554C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21837</td>
          <td><text>0x</text>554D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21838</td>
          <td><text>0x</text>554E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21839</td>
          <td><text>0x</text>554F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21840</td>
          <td><text>0x</text>5550</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21841</td>
          <td><text>0x</text>5551</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21842</td>
          <td><text>0x</text>5552</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21843</td>
          <td><text>0x</text>5553</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21844</td>
          <td><text>0x</text>5554</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21845</td>
          <td><text>0x</text>5555</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21846</td>
          <td><text>0x</text>5556</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21847</td>
          <td><text>0x</text>5557</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21848</td>
          <td><text>0x</text>5558</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21849</td>
          <td><text>0x</text>5559</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21850</td>
          <td><text>0x</text>555A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21851</td>
          <td><text>0x</text>555B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21852</td>
          <td><text>0x</text>555C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21853</td>
          <td><text>0x</text>555D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21854</td>
          <td><text>0x</text>555E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21855</td>
          <td><text>0x</text>555F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21856</td>
          <td><text>0x</text>5560</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21857</td>
          <td><text>0x</text>5561</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21858</td>
          <td><text>0x</text>5562</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21859</td>
          <td><text>0x</text>5563</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21860</td>
          <td><text>0x</text>5564</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21861</td>
          <td><text>0x</text>5565</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21862</td>
          <td><text>0x</text>5566</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21863</td>
          <td><text>0x</text>5567</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21864</td>
          <td><text>0x</text>5568</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21865</td>
          <td><text>0x</text>5569</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21866</td>
          <td><text>0x</text>556A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21867</td>
          <td><text>0x</text>556B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21868</td>
          <td><text>0x</text>556C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. I harmonics - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>23808</td>
          <td><text>0x</text>5D00</td>
          <td>Info</td>
          <td>109</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>23808</td>
          <td><text>0x</text>5D00</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23809</td>
          <td><text>0x</text>5D01</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23810</td>
          <td><text>0x</text>5D02</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23811</td>
          <td><text>0x</text>5D03</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23812</td>
          <td><text>0x</text>5D04</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23813</td>
          <td><text>0x</text>5D05</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23814</td>
          <td><text>0x</text>5D06</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23815</td>
          <td><text>0x</text>5D07</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23816</td>
          <td><text>0x</text>5D08</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23817</td>
          <td><text>0x</text>5D09</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23818</td>
          <td><text>0x</text>5D0A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23819</td>
          <td><text>0x</text>5D0B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23820</td>
          <td><text>0x</text>5D0C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23821</td>
          <td><text>0x</text>5D0D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23822</td>
          <td><text>0x</text>5D0E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23823</td>
          <td><text>0x</text>5D0F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23824</td>
          <td><text>0x</text>5D10</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23825</td>
          <td><text>0x</text>5D11</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23826</td>
          <td><text>0x</text>5D12</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23827</td>
          <td><text>0x</text>5D13</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23828</td>
          <td><text>0x</text>5D14</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23829</td>
          <td><text>0x</text>5D15</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23830</td>
          <td><text>0x</text>5D16</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23831</td>
          <td><text>0x</text>5D17</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23832</td>
          <td><text>0x</text>5D18</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23833</td>
          <td><text>0x</text>5D19</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23834</td>
          <td><text>0x</text>5D1A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23835</td>
          <td><text>0x</text>5D1B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23836</td>
          <td><text>0x</text>5D1C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23837</td>
          <td><text>0x</text>5D1D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23838</td>
          <td><text>0x</text>5D1E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23839</td>
          <td><text>0x</text>5D1F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23840</td>
          <td><text>0x</text>5D20</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23841</td>
          <td><text>0x</text>5D21</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23842</td>
          <td><text>0x</text>5D22</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23843</td>
          <td><text>0x</text>5D23</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23844</td>
          <td><text>0x</text>5D24</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23845</td>
          <td><text>0x</text>5D25</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23846</td>
          <td><text>0x</text>5D26</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23847</td>
          <td><text>0x</text>5D27</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23848</td>
          <td><text>0x</text>5D28</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23849</td>
          <td><text>0x</text>5D29</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23850</td>
          <td><text>0x</text>5D2A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23851</td>
          <td><text>0x</text>5D2B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23852</td>
          <td><text>0x</text>5D2C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23853</td>
          <td><text>0x</text>5D2D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23854</td>
          <td><text>0x</text>5D2E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23855</td>
          <td><text>0x</text>5D2F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23856</td>
          <td><text>0x</text>5D30</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23857</td>
          <td><text>0x</text>5D31</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23858</td>
          <td><text>0x</text>5D32</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23859</td>
          <td><text>0x</text>5D33</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23860</td>
          <td><text>0x</text>5D34</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23861</td>
          <td><text>0x</text>5D35</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23862</td>
          <td><text>0x</text>5D36</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23863</td>
          <td><text>0x</text>5D37</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23864</td>
          <td><text>0x</text>5D38</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23865</td>
          <td><text>0x</text>5D39</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23866</td>
          <td><text>0x</text>5D3A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23867</td>
          <td><text>0x</text>5D3B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23868</td>
          <td><text>0x</text>5D3C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23869</td>
          <td><text>0x</text>5D3D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23870</td>
          <td><text>0x</text>5D3E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23871</td>
          <td><text>0x</text>5D3F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23872</td>
          <td><text>0x</text>5D40</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23873</td>
          <td><text>0x</text>5D41</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23874</td>
          <td><text>0x</text>5D42</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23875</td>
          <td><text>0x</text>5D43</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23876</td>
          <td><text>0x</text>5D44</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23877</td>
          <td><text>0x</text>5D45</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23878</td>
          <td><text>0x</text>5D46</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23879</td>
          <td><text>0x</text>5D47</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23880</td>
          <td><text>0x</text>5D48</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23881</td>
          <td><text>0x</text>5D49</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23882</td>
          <td><text>0x</text>5D4A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23883</td>
          <td><text>0x</text>5D4B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23884</td>
          <td><text>0x</text>5D4C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23885</td>
          <td><text>0x</text>5D4D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23886</td>
          <td><text>0x</text>5D4E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23887</td>
          <td><text>0x</text>5D4F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23888</td>
          <td><text>0x</text>5D50</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23889</td>
          <td><text>0x</text>5D51</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23890</td>
          <td><text>0x</text>5D52</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23891</td>
          <td><text>0x</text>5D53</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23892</td>
          <td><text>0x</text>5D54</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23893</td>
          <td><text>0x</text>5D55</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23894</td>
          <td><text>0x</text>5D56</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23895</td>
          <td><text>0x</text>5D57</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23896</td>
          <td><text>0x</text>5D58</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23897</td>
          <td><text>0x</text>5D59</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23898</td>
          <td><text>0x</text>5D5A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23899</td>
          <td><text>0x</text>5D5B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23900</td>
          <td><text>0x</text>5D5C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23901</td>
          <td><text>0x</text>5D5D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23902</td>
          <td><text>0x</text>5D5E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23903</td>
          <td><text>0x</text>5D5F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23904</td>
          <td><text>0x</text>5D60</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23905</td>
          <td><text>0x</text>5D61</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23906</td>
          <td><text>0x</text>5D62</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23907</td>
          <td><text>0x</text>5D63</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23908</td>
          <td><text>0x</text>5D64</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23909</td>
          <td><text>0x</text>5D65</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23910</td>
          <td><text>0x</text>5D66</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23911</td>
          <td><text>0x</text>5D67</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23912</td>
          <td><text>0x</text>5D68</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23913</td>
          <td><text>0x</text>5D69</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23914</td>
          <td><text>0x</text>5D6A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23915</td>
          <td><text>0x</text>5D6B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23916</td>
          <td><text>0x</text>5D6C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. I harmonics - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>25856</td>
          <td><text>0x</text>6500</td>
          <td>Info</td>
          <td>109</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>25856</td>
          <td><text>0x</text>6500</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25857</td>
          <td><text>0x</text>6501</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25858</td>
          <td><text>0x</text>6502</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25859</td>
          <td><text>0x</text>6503</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25860</td>
          <td><text>0x</text>6504</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25861</td>
          <td><text>0x</text>6505</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25862</td>
          <td><text>0x</text>6506</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25863</td>
          <td><text>0x</text>6507</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25864</td>
          <td><text>0x</text>6508</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25865</td>
          <td><text>0x</text>6509</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25866</td>
          <td><text>0x</text>650A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25867</td>
          <td><text>0x</text>650B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25868</td>
          <td><text>0x</text>650C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25869</td>
          <td><text>0x</text>650D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25870</td>
          <td><text>0x</text>650E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25871</td>
          <td><text>0x</text>650F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25872</td>
          <td><text>0x</text>6510</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25873</td>
          <td><text>0x</text>6511</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25874</td>
          <td><text>0x</text>6512</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25875</td>
          <td><text>0x</text>6513</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25876</td>
          <td><text>0x</text>6514</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25877</td>
          <td><text>0x</text>6515</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25878</td>
          <td><text>0x</text>6516</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25879</td>
          <td><text>0x</text>6517</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25880</td>
          <td><text>0x</text>6518</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25881</td>
          <td><text>0x</text>6519</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25882</td>
          <td><text>0x</text>651A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25883</td>
          <td><text>0x</text>651B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25884</td>
          <td><text>0x</text>651C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25885</td>
          <td><text>0x</text>651D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25886</td>
          <td><text>0x</text>651E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25887</td>
          <td><text>0x</text>651F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25888</td>
          <td><text>0x</text>6520</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25889</td>
          <td><text>0x</text>6521</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25890</td>
          <td><text>0x</text>6522</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25891</td>
          <td><text>0x</text>6523</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25892</td>
          <td><text>0x</text>6524</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25893</td>
          <td><text>0x</text>6525</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25894</td>
          <td><text>0x</text>6526</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25895</td>
          <td><text>0x</text>6527</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25896</td>
          <td><text>0x</text>6528</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25897</td>
          <td><text>0x</text>6529</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25898</td>
          <td><text>0x</text>652A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25899</td>
          <td><text>0x</text>652B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25900</td>
          <td><text>0x</text>652C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25901</td>
          <td><text>0x</text>652D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25902</td>
          <td><text>0x</text>652E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25903</td>
          <td><text>0x</text>652F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25904</td>
          <td><text>0x</text>6530</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25905</td>
          <td><text>0x</text>6531</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25906</td>
          <td><text>0x</text>6532</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25907</td>
          <td><text>0x</text>6533</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25908</td>
          <td><text>0x</text>6534</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25909</td>
          <td><text>0x</text>6535</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25910</td>
          <td><text>0x</text>6536</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25911</td>
          <td><text>0x</text>6537</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25912</td>
          <td><text>0x</text>6538</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25913</td>
          <td><text>0x</text>6539</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25914</td>
          <td><text>0x</text>653A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25915</td>
          <td><text>0x</text>653B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25916</td>
          <td><text>0x</text>653C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25917</td>
          <td><text>0x</text>653D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25918</td>
          <td><text>0x</text>653E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25919</td>
          <td><text>0x</text>653F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25920</td>
          <td><text>0x</text>6540</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25921</td>
          <td><text>0x</text>6541</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25922</td>
          <td><text>0x</text>6542</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25923</td>
          <td><text>0x</text>6543</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25924</td>
          <td><text>0x</text>6544</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25925</td>
          <td><text>0x</text>6545</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25926</td>
          <td><text>0x</text>6546</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25927</td>
          <td><text>0x</text>6547</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25928</td>
          <td><text>0x</text>6548</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25929</td>
          <td><text>0x</text>6549</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25930</td>
          <td><text>0x</text>654A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25931</td>
          <td><text>0x</text>654B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25932</td>
          <td><text>0x</text>654C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25933</td>
          <td><text>0x</text>654D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25934</td>
          <td><text>0x</text>654E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25935</td>
          <td><text>0x</text>654F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25936</td>
          <td><text>0x</text>6550</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25937</td>
          <td><text>0x</text>6551</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25938</td>
          <td><text>0x</text>6552</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25939</td>
          <td><text>0x</text>6553</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25940</td>
          <td><text>0x</text>6554</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25941</td>
          <td><text>0x</text>6555</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25942</td>
          <td><text>0x</text>6556</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25943</td>
          <td><text>0x</text>6557</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25944</td>
          <td><text>0x</text>6558</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25945</td>
          <td><text>0x</text>6559</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25946</td>
          <td><text>0x</text>655A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25947</td>
          <td><text>0x</text>655B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25948</td>
          <td><text>0x</text>655C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25949</td>
          <td><text>0x</text>655D</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25950</td>
          <td><text>0x</text>655E</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25951</td>
          <td><text>0x</text>655F</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25952</td>
          <td><text>0x</text>6560</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25953</td>
          <td><text>0x</text>6561</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25954</td>
          <td><text>0x</text>6562</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25955</td>
          <td><text>0x</text>6563</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25956</td>
          <td><text>0x</text>6564</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25957</td>
          <td><text>0x</text>6565</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25958</td>
          <td><text>0x</text>6566</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25959</td>
          <td><text>0x</text>6567</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25960</td>
          <td><text>0x</text>6568</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25961</td>
          <td><text>0x</text>6569</td>
          <td align="center">1</td>
          <td align="left">harmonic I1 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25962</td>
          <td><text>0x</text>656A</td>
          <td align="center">1</td>
          <td align="left">harmonic I2 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25963</td>
          <td><text>0x</text>656B</td>
          <td align="center">1</td>
          <td align="left">harmonic I3 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25964</td>
          <td><text>0x</text>656C</td>
          <td align="center">1</td>
          <td align="left">harmonic In row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Energy measurement - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>19840</td>
          <td><text>0x</text>4D80</td>
          <td>Info</td>
          <td>66</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>19840</td>
          <td><text>0x</text>4D80</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19841</td>
          <td><text>0x</text>4D81</td>
          <td align="center">2</td>
          <td align="left">Total Hour meter</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19843</td>
          <td><text>0x</text>4D83</td>
          <td align="center">2</td>
          <td align="left">Total Positive active Energy : Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19845</td>
          <td><text>0x</text>4D85</td>
          <td align="center">1</td>
          <td align="left">Total Residual positive active Energy : rEa+</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19846</td>
          <td><text>0x</text>4D86</td>
          <td align="center">2</td>
          <td align="left">Total Negative active Energy : Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19848</td>
          <td><text>0x</text>4D88</td>
          <td align="center">1</td>
          <td align="left">Total Residual negative active Energy : rEa-</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19849</td>
          <td><text>0x</text>4D89</td>
          <td align="center">2</td>
          <td align="left">Total Positive reactive Energy : Er+</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19851</td>
          <td><text>0x</text>4D8B</td>
          <td align="center">1</td>
          <td align="left">Total Residual positive reactive Energy : rEr+</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19852</td>
          <td><text>0x</text>4D8C</td>
          <td align="center">2</td>
          <td align="left">Total Negative reactive Energy : Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19854</td>
          <td><text>0x</text>4D8E</td>
          <td align="center">1</td>
          <td align="left">Total Residual negative reactive Energy : rEr-</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19855</td>
          <td><text>0x</text>4D8F</td>
          <td align="center">2</td>
          <td align="left">Total Apparent Energy : Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19857</td>
          <td><text>0x</text>4D91</td>
          <td align="center">1</td>
          <td align="left">Total Residual apparent Energy : rEap</td>
          <td align="center">VAh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19858</td>
          <td><text>0x</text>4D92</td>
          <td align="center">2</td>
          <td align="left">Total positive lagging reactive Energy : Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19860</td>
          <td><text>0x</text>4D94</td>
          <td align="center">1</td>
          <td align="left">Total residual positive lagging reactive Energy : rEr+ (lagging)</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19861</td>
          <td><text>0x</text>4D95</td>
          <td align="center">2</td>
          <td align="left">Total negative lagging reactive Energy : Er- (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19863</td>
          <td><text>0x</text>4D97</td>
          <td align="center">1</td>
          <td align="left">Total residual negative lagging reactive Energy : rEr- (lagging)</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19864</td>
          <td><text>0x</text>4D98</td>
          <td align="center">2</td>
          <td align="left">Total positive leading reactive Energy : Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19866</td>
          <td><text>0x</text>4D9A</td>
          <td align="center">1</td>
          <td align="left">Total residual positive leading reactive Energy : rEr+ (leading)</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19867</td>
          <td><text>0x</text>4D9B</td>
          <td align="center">2</td>
          <td align="left">Total negative leading reactive Energy : Er- (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19869</td>
          <td><text>0x</text>4D9D</td>
          <td align="center">1</td>
          <td align="left">Total residual negative leading reactive Energy : rEr- (leading)</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19870</td>
          <td><text>0x</text>4D9E</td>
          <td align="center">2</td>
          <td align="left">Partial Hour meter</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19872</td>
          <td><text>0x</text>4DA0</td>
          <td align="center">2</td>
          <td align="left">Partial positive active Energy : Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19874</td>
          <td><text>0x</text>4DA2</td>
          <td align="center">1</td>
          <td align="left">Partial residual positive active Energy : rEa+</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19875</td>
          <td><text>0x</text>4DA3</td>
          <td align="center">2</td>
          <td align="left">Partial negative active Energy : Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19877</td>
          <td><text>0x</text>4DA5</td>
          <td align="center">1</td>
          <td align="left">Partial residual negative active Energy : rEa-</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19878</td>
          <td><text>0x</text>4DA6</td>
          <td align="center">2</td>
          <td align="left">Partial positive reactive Energy : Er+</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19880</td>
          <td><text>0x</text>4DA8</td>
          <td align="center">1</td>
          <td align="left">Partial residual positive reactive Energy : rEr+</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19881</td>
          <td><text>0x</text>4DA9</td>
          <td align="center">2</td>
          <td align="left">Partial negative reactive Energy : Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19883</td>
          <td><text>0x</text>4DAB</td>
          <td align="center">1</td>
          <td align="left">Partial residual negative reactive Energy : rEr-</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19884</td>
          <td><text>0x</text>4DAC</td>
          <td align="center">2</td>
          <td align="left">Partial Apparent Energy : Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19886</td>
          <td><text>0x</text>4DAE</td>
          <td align="center">1</td>
          <td align="left">Partial residual apparent Energy : rEap</td>
          <td align="center">VAh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19887</td>
          <td><text>0x</text>4DAF</td>
          <td align="center">2</td>
          <td align="left">Last Partial Reset date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19889</td>
          <td><text>0x</text>4DB1</td>
          <td align="center">2</td>
          <td align="left">Last Partial Hour meter</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19891</td>
          <td><text>0x</text>4DB3</td>
          <td align="center">2</td>
          <td align="left">Last Partial positive active Energy : Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19893</td>
          <td><text>0x</text>4DB5</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual positive active Energy : rEa+</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19894</td>
          <td><text>0x</text>4DB6</td>
          <td align="center">2</td>
          <td align="left">Last Partial negative active Energy : Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19896</td>
          <td><text>0x</text>4DB8</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual negative active Energy : rEa-</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19897</td>
          <td><text>0x</text>4DB9</td>
          <td align="center">2</td>
          <td align="left">Last Partial positive reactive Energy : Er+</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19899</td>
          <td><text>0x</text>4DBB</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual positive reactive Energy : rEr+</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19900</td>
          <td><text>0x</text>4DBC</td>
          <td align="center">2</td>
          <td align="left">Last Partial negative reactive Energy : Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19902</td>
          <td><text>0x</text>4DBE</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual negative reactive Energy : rEr-</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19903</td>
          <td><text>0x</text>4DBF</td>
          <td align="center">2</td>
          <td align="left">Last Partial Apparent Energy : Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19905</td>
          <td><text>0x</text>4DC1</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual apparent Energy : rEap</td>
          <td align="center">VAh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Energy measurement - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>21888</td>
          <td><text>0x</text>5580</td>
          <td>Info</td>
          <td>66</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>21888</td>
          <td><text>0x</text>5580</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>21889</td>
          <td><text>0x</text>5581</td>
          <td align="center">2</td>
          <td align="left">Total Hour meter</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21891</td>
          <td><text>0x</text>5583</td>
          <td align="center">2</td>
          <td align="left">Total Positive active Energy : Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21893</td>
          <td><text>0x</text>5585</td>
          <td align="center">1</td>
          <td align="left">Total Residual positive active Energy : rEa+</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21894</td>
          <td><text>0x</text>5586</td>
          <td align="center">2</td>
          <td align="left">Total Negative active Energy : Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21896</td>
          <td><text>0x</text>5588</td>
          <td align="center">1</td>
          <td align="left">Total Residual negative active Energy : rEa-</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21897</td>
          <td><text>0x</text>5589</td>
          <td align="center">2</td>
          <td align="left">Total Positive reactive Energy : Er+</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21899</td>
          <td><text>0x</text>558B</td>
          <td align="center">1</td>
          <td align="left">Total Residual positive reactive Energy : rEr+</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21900</td>
          <td><text>0x</text>558C</td>
          <td align="center">2</td>
          <td align="left">Total Negative reactive Energy : Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21902</td>
          <td><text>0x</text>558E</td>
          <td align="center">1</td>
          <td align="left">Total Residual negative reactive Energy : rEr-</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21903</td>
          <td><text>0x</text>558F</td>
          <td align="center">2</td>
          <td align="left">Total Apparent Energy : Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21905</td>
          <td><text>0x</text>5591</td>
          <td align="center">1</td>
          <td align="left">Total Residual apparent Energy : rEap</td>
          <td align="center">VAh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21906</td>
          <td><text>0x</text>5592</td>
          <td align="center">2</td>
          <td align="left">Total positive lagging reactive Energy : Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21908</td>
          <td><text>0x</text>5594</td>
          <td align="center">1</td>
          <td align="left">Total residual positive lagging reactive Energy : rEr+ (lagging)</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21909</td>
          <td><text>0x</text>5595</td>
          <td align="center">2</td>
          <td align="left">Total negative lagging reactive Energy : Er- (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21911</td>
          <td><text>0x</text>5597</td>
          <td align="center">1</td>
          <td align="left">Total residual negative lagging reactive Energy : rEr- (lagging)</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21912</td>
          <td><text>0x</text>5598</td>
          <td align="center">2</td>
          <td align="left">Total positive leading reactive Energy : Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21914</td>
          <td><text>0x</text>559A</td>
          <td align="center">1</td>
          <td align="left">Total residual positive leading reactive Energy : rEr+ (leading)</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21915</td>
          <td><text>0x</text>559B</td>
          <td align="center">2</td>
          <td align="left">Total negative leading reactive Energy : Er- (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21917</td>
          <td><text>0x</text>559D</td>
          <td align="center">1</td>
          <td align="left">Total residual negative leading reactive Energy : rEr- (leading)</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21918</td>
          <td><text>0x</text>559E</td>
          <td align="center">2</td>
          <td align="left">Partial Hour meter</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21920</td>
          <td><text>0x</text>55A0</td>
          <td align="center">2</td>
          <td align="left">Partial positive active Energy : Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21922</td>
          <td><text>0x</text>55A2</td>
          <td align="center">1</td>
          <td align="left">Partial residual positive active Energy : rEa+</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21923</td>
          <td><text>0x</text>55A3</td>
          <td align="center">2</td>
          <td align="left">Partial negative active Energy : Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21925</td>
          <td><text>0x</text>55A5</td>
          <td align="center">1</td>
          <td align="left">Partial residual negative active Energy : rEa-</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21926</td>
          <td><text>0x</text>55A6</td>
          <td align="center">2</td>
          <td align="left">Partial positive reactive Energy : Er+</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21928</td>
          <td><text>0x</text>55A8</td>
          <td align="center">1</td>
          <td align="left">Partial residual positive reactive Energy : rEr+</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21929</td>
          <td><text>0x</text>55A9</td>
          <td align="center">2</td>
          <td align="left">Partial negative reactive Energy : Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21931</td>
          <td><text>0x</text>55AB</td>
          <td align="center">1</td>
          <td align="left">Partial residual negative reactive Energy : rEr-</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21932</td>
          <td><text>0x</text>55AC</td>
          <td align="center">2</td>
          <td align="left">Partial Apparent Energy : Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21934</td>
          <td><text>0x</text>55AE</td>
          <td align="center">1</td>
          <td align="left">Partial residual apparent Energy : rEap</td>
          <td align="center">VAh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21935</td>
          <td><text>0x</text>55AF</td>
          <td align="center">2</td>
          <td align="left">Last Partial Reset date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>21937</td>
          <td><text>0x</text>55B1</td>
          <td align="center">2</td>
          <td align="left">Last Partial Hour meter</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21939</td>
          <td><text>0x</text>55B3</td>
          <td align="center">2</td>
          <td align="left">Last Partial positive active Energy : Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21941</td>
          <td><text>0x</text>55B5</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual positive active Energy : rEa+</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21942</td>
          <td><text>0x</text>55B6</td>
          <td align="center">2</td>
          <td align="left">Last Partial negative active Energy : Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21944</td>
          <td><text>0x</text>55B8</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual negative active Energy : rEa-</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21945</td>
          <td><text>0x</text>55B9</td>
          <td align="center">2</td>
          <td align="left">Last Partial positive reactive Energy : Er+</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21947</td>
          <td><text>0x</text>55BB</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual positive reactive Energy : rEr+</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21948</td>
          <td><text>0x</text>55BC</td>
          <td align="center">2</td>
          <td align="left">Last Partial negative reactive Energy : Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21950</td>
          <td><text>0x</text>55BE</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual negative reactive Energy : rEr-</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>21951</td>
          <td><text>0x</text>55BF</td>
          <td align="center">2</td>
          <td align="left">Last Partial Apparent Energy : Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>21953</td>
          <td><text>0x</text>55C1</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual apparent Energy : rEap</td>
          <td align="center">VAh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Energy measurement - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>23936</td>
          <td><text>0x</text>5D80</td>
          <td>Info</td>
          <td>66</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>23936</td>
          <td><text>0x</text>5D80</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>23937</td>
          <td><text>0x</text>5D81</td>
          <td align="center">2</td>
          <td align="left">Total Hour meter</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23939</td>
          <td><text>0x</text>5D83</td>
          <td align="center">2</td>
          <td align="left">Total Positive active Energy : Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23941</td>
          <td><text>0x</text>5D85</td>
          <td align="center">1</td>
          <td align="left">Total Residual positive active Energy : rEa+</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23942</td>
          <td><text>0x</text>5D86</td>
          <td align="center">2</td>
          <td align="left">Total Negative active Energy : Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23944</td>
          <td><text>0x</text>5D88</td>
          <td align="center">1</td>
          <td align="left">Total Residual negative active Energy : rEa-</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23945</td>
          <td><text>0x</text>5D89</td>
          <td align="center">2</td>
          <td align="left">Total Positive reactive Energy : Er+</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23947</td>
          <td><text>0x</text>5D8B</td>
          <td align="center">1</td>
          <td align="left">Total Residual positive reactive Energy : rEr+</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23948</td>
          <td><text>0x</text>5D8C</td>
          <td align="center">2</td>
          <td align="left">Total Negative reactive Energy : Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23950</td>
          <td><text>0x</text>5D8E</td>
          <td align="center">1</td>
          <td align="left">Total Residual negative reactive Energy : rEr-</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23951</td>
          <td><text>0x</text>5D8F</td>
          <td align="center">2</td>
          <td align="left">Total Apparent Energy : Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23953</td>
          <td><text>0x</text>5D91</td>
          <td align="center">1</td>
          <td align="left">Total Residual apparent Energy : rEap</td>
          <td align="center">VAh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23954</td>
          <td><text>0x</text>5D92</td>
          <td align="center">2</td>
          <td align="left">Total positive lagging reactive Energy : Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23956</td>
          <td><text>0x</text>5D94</td>
          <td align="center">1</td>
          <td align="left">Total residual positive lagging reactive Energy : rEr+ (lagging)</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23957</td>
          <td><text>0x</text>5D95</td>
          <td align="center">2</td>
          <td align="left">Total negative lagging reactive Energy : Er- (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23959</td>
          <td><text>0x</text>5D97</td>
          <td align="center">1</td>
          <td align="left">Total residual negative lagging reactive Energy : rEr- (lagging)</td>
