          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23960</td>
          <td><text>0x</text>5D98</td>
          <td align="center">2</td>
          <td align="left">Total positive leading reactive Energy : Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23962</td>
          <td><text>0x</text>5D9A</td>
          <td align="center">1</td>
          <td align="left">Total residual positive leading reactive Energy : rEr+ (leading)</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23963</td>
          <td><text>0x</text>5D9B</td>
          <td align="center">2</td>
          <td align="left">Total negative leading reactive Energy : Er- (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23965</td>
          <td><text>0x</text>5D9D</td>
          <td align="center">1</td>
          <td align="left">Total residual negative leading reactive Energy : rEr- (leading)</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23966</td>
          <td><text>0x</text>5D9E</td>
          <td align="center">2</td>
          <td align="left">Partial Hour meter</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23968</td>
          <td><text>0x</text>5DA0</td>
          <td align="center">2</td>
          <td align="left">Partial positive active Energy : Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23970</td>
          <td><text>0x</text>5DA2</td>
          <td align="center">1</td>
          <td align="left">Partial residual positive active Energy : rEa+</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23971</td>
          <td><text>0x</text>5DA3</td>
          <td align="center">2</td>
          <td align="left">Partial negative active Energy : Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23973</td>
          <td><text>0x</text>5DA5</td>
          <td align="center">1</td>
          <td align="left">Partial residual negative active Energy : rEa-</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23974</td>
          <td><text>0x</text>5DA6</td>
          <td align="center">2</td>
          <td align="left">Partial positive reactive Energy : Er+</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23976</td>
          <td><text>0x</text>5DA8</td>
          <td align="center">1</td>
          <td align="left">Partial residual positive reactive Energy : rEr+</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23977</td>
          <td><text>0x</text>5DA9</td>
          <td align="center">2</td>
          <td align="left">Partial negative reactive Energy : Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23979</td>
          <td><text>0x</text>5DAB</td>
          <td align="center">1</td>
          <td align="left">Partial residual negative reactive Energy : rEr-</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23980</td>
          <td><text>0x</text>5DAC</td>
          <td align="center">2</td>
          <td align="left">Partial Apparent Energy : Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23982</td>
          <td><text>0x</text>5DAE</td>
          <td align="center">1</td>
          <td align="left">Partial residual apparent Energy : rEap</td>
          <td align="center">VAh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23983</td>
          <td><text>0x</text>5DAF</td>
          <td align="center">2</td>
          <td align="left">Last Partial Reset date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>23985</td>
          <td><text>0x</text>5DB1</td>
          <td align="center">2</td>
          <td align="left">Last Partial Hour meter</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23987</td>
          <td><text>0x</text>5DB3</td>
          <td align="center">2</td>
          <td align="left">Last Partial positive active Energy : Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23989</td>
          <td><text>0x</text>5DB5</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual positive active Energy : rEa+</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23990</td>
          <td><text>0x</text>5DB6</td>
          <td align="center">2</td>
          <td align="left">Last Partial negative active Energy : Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23992</td>
          <td><text>0x</text>5DB8</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual negative active Energy : rEa-</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23993</td>
          <td><text>0x</text>5DB9</td>
          <td align="center">2</td>
          <td align="left">Last Partial positive reactive Energy : Er+</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23995</td>
          <td><text>0x</text>5DBB</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual positive reactive Energy : rEr+</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23996</td>
          <td><text>0x</text>5DBC</td>
          <td align="center">2</td>
          <td align="left">Last Partial negative reactive Energy : Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>23998</td>
          <td><text>0x</text>5DBE</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual negative reactive Energy : rEr-</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>23999</td>
          <td><text>0x</text>5DBF</td>
          <td align="center">2</td>
          <td align="left">Last Partial Apparent Energy : Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24001</td>
          <td><text>0x</text>5DC1</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual apparent Energy : rEap</td>
          <td align="center">VAh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Energy measurement - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>25984</td>
          <td><text>0x</text>6580</td>
          <td>Info</td>
          <td>66</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>25984</td>
          <td><text>0x</text>6580</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>25985</td>
          <td><text>0x</text>6581</td>
          <td align="center">2</td>
          <td align="left">Total Hour meter</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25987</td>
          <td><text>0x</text>6583</td>
          <td align="center">2</td>
          <td align="left">Total Positive active Energy : Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25989</td>
          <td><text>0x</text>6585</td>
          <td align="center">1</td>
          <td align="left">Total Residual positive active Energy : rEa+</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25990</td>
          <td><text>0x</text>6586</td>
          <td align="center">2</td>
          <td align="left">Total Negative active Energy : Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25992</td>
          <td><text>0x</text>6588</td>
          <td align="center">1</td>
          <td align="left">Total Residual negative active Energy : rEa-</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25993</td>
          <td><text>0x</text>6589</td>
          <td align="center">2</td>
          <td align="left">Total Positive reactive Energy : Er+</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25995</td>
          <td><text>0x</text>658B</td>
          <td align="center">1</td>
          <td align="left">Total Residual positive reactive Energy : rEr+</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25996</td>
          <td><text>0x</text>658C</td>
          <td align="center">2</td>
          <td align="left">Total Negative reactive Energy : Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>25998</td>
          <td><text>0x</text>658E</td>
          <td align="center">1</td>
          <td align="left">Total Residual negative reactive Energy : rEr-</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>25999</td>
          <td><text>0x</text>658F</td>
          <td align="center">2</td>
          <td align="left">Total Apparent Energy : Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26001</td>
          <td><text>0x</text>6591</td>
          <td align="center">1</td>
          <td align="left">Total Residual apparent Energy : rEap</td>
          <td align="center">VAh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26002</td>
          <td><text>0x</text>6592</td>
          <td align="center">2</td>
          <td align="left">Total positive lagging reactive Energy : Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26004</td>
          <td><text>0x</text>6594</td>
          <td align="center">1</td>
          <td align="left">Total residual positive lagging reactive Energy : rEr+ (lagging)</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26005</td>
          <td><text>0x</text>6595</td>
          <td align="center">2</td>
          <td align="left">Total negative lagging reactive Energy : Er- (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26007</td>
          <td><text>0x</text>6597</td>
          <td align="center">1</td>
          <td align="left">Total residual negative lagging reactive Energy : rEr- (lagging)</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26008</td>
          <td><text>0x</text>6598</td>
          <td align="center">2</td>
          <td align="left">Total positive leading reactive Energy : Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26010</td>
          <td><text>0x</text>659A</td>
          <td align="center">1</td>
          <td align="left">Total residual positive leading reactive Energy : rEr+ (leading)</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26011</td>
          <td><text>0x</text>659B</td>
          <td align="center">2</td>
          <td align="left">Total negative leading reactive Energy : Er- (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26013</td>
          <td><text>0x</text>659D</td>
          <td align="center">1</td>
          <td align="left">Total residual negative leading reactive Energy : rEr- (leading)</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26014</td>
          <td><text>0x</text>659E</td>
          <td align="center">2</td>
          <td align="left">Partial Hour meter</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26016</td>
          <td><text>0x</text>65A0</td>
          <td align="center">2</td>
          <td align="left">Partial positive active Energy : Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26018</td>
          <td><text>0x</text>65A2</td>
          <td align="center">1</td>
          <td align="left">Partial residual positive active Energy : rEa+</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26019</td>
          <td><text>0x</text>65A3</td>
          <td align="center">2</td>
          <td align="left">Partial negative active Energy : Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26021</td>
          <td><text>0x</text>65A5</td>
          <td align="center">1</td>
          <td align="left">Partial residual negative active Energy : rEa-</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26022</td>
          <td><text>0x</text>65A6</td>
          <td align="center">2</td>
          <td align="left">Partial positive reactive Energy : Er+</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26024</td>
          <td><text>0x</text>65A8</td>
          <td align="center">1</td>
          <td align="left">Partial residual positive reactive Energy : rEr+</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26025</td>
          <td><text>0x</text>65A9</td>
          <td align="center">2</td>
          <td align="left">Partial negative reactive Energy : Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26027</td>
          <td><text>0x</text>65AB</td>
          <td align="center">1</td>
          <td align="left">Partial residual negative reactive Energy : rEr-</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26028</td>
          <td><text>0x</text>65AC</td>
          <td align="center">2</td>
          <td align="left">Partial Apparent Energy : Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26030</td>
          <td><text>0x</text>65AE</td>
          <td align="center">1</td>
          <td align="left">Partial residual apparent Energy : rEap</td>
          <td align="center">VAh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26031</td>
          <td><text>0x</text>65AF</td>
          <td align="center">2</td>
          <td align="left">Last Partial Reset date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>26033</td>
          <td><text>0x</text>65B1</td>
          <td align="center">2</td>
          <td align="left">Last Partial Hour meter</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26035</td>
          <td><text>0x</text>65B3</td>
          <td align="center">2</td>
          <td align="left">Last Partial positive active Energy : Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26037</td>
          <td><text>0x</text>65B5</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual positive active Energy : rEa+</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26038</td>
          <td><text>0x</text>65B6</td>
          <td align="center">2</td>
          <td align="left">Last Partial negative active Energy : Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26040</td>
          <td><text>0x</text>65B8</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual negative active Energy : rEa-</td>
          <td align="center">Wh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26041</td>
          <td><text>0x</text>65B9</td>
          <td align="center">2</td>
          <td align="left">Last Partial positive reactive Energy : Er+</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26043</td>
          <td><text>0x</text>65BB</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual positive reactive Energy : rEr+</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26044</td>
          <td><text>0x</text>65BC</td>
          <td align="center">2</td>
          <td align="left">Last Partial negative reactive Energy : Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26046</td>
          <td><text>0x</text>65BE</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual negative reactive Energy : rEr-</td>
          <td align="center">varh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26047</td>
          <td><text>0x</text>65BF</td>
          <td align="center">2</td>
          <td align="left">Last Partial Apparent Energy : Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26049</td>
          <td><text>0x</text>65C1</td>
          <td align="center">1</td>
          <td align="left">Last Partial residual apparent Energy : rEap</td>
          <td align="center">VAh<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Energy measurement historical - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>19968</td>
          <td><text>0x</text>4E00</td>
          <td>Info</td>
          <td>79</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>19968</td>
          <td><text>0x</text>4E00</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>19969</td>
          <td><text>0x</text>4E01</td>
          <td align="center">2</td>
          <td align="left">Predictive positive active Power : pP+</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19971</td>
          <td><text>0x</text>4E03</td>
          <td align="center">2</td>
          <td align="left">Predictive negative active Power : pP-</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19973</td>
          <td><text>0x</text>4E05</td>
          <td align="center">2</td>
          <td align="left">Predictive positive reactive Power : pQ+</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19975</td>
          <td><text>0x</text>4E07</td>
          <td align="center">2</td>
          <td align="left">Predictive negative reactive Power : pQ-</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19977</td>
          <td><text>0x</text>4E09</td>
          <td align="center">2</td>
          <td align="left">Predictive apparent Power : pS</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19979</td>
          <td><text>0x</text>4E0B</td>
          <td align="center">1</td>
          <td align="left">Predictive power trend:<br>0<text> : </text>Up<br>1<text> : </text>Stable<br>2<text> : </text>Down</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19980</td>
          <td><text>0x</text>4E0C</td>
          <td align="center">2</td>
          <td align="left">Predictive power countdown</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19982</td>
          <td><text>0x</text>4E0E</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-1)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19984</td>
          <td><text>0x</text>4E10</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-1)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19985</td>
          <td><text>0x</text>4E11</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-1)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19987</td>
          <td><text>0x</text>4E13</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-1)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19989</td>
          <td><text>0x</text>4E15</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-1)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19991</td>
          <td><text>0x</text>4E17</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-1)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19993</td>
          <td><text>0x</text>4E19</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-1)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>19995</td>
          <td><text>0x</text>4E1B</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-2)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>19997</td>
          <td><text>0x</text>4E1D</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-2)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>19998</td>
          <td><text>0x</text>4E1E</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-2)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20000</td>
          <td><text>0x</text>4E20</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-2)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20002</td>
          <td><text>0x</text>4E22</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-2)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20004</td>
          <td><text>0x</text>4E24</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-2)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20006</td>
          <td><text>0x</text>4E26</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-2)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20008</td>
          <td><text>0x</text>4E28</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-3)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20010</td>
          <td><text>0x</text>4E2A</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-3)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20011</td>
          <td><text>0x</text>4E2B</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-3)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20013</td>
          <td><text>0x</text>4E2D</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-3)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20015</td>
          <td><text>0x</text>4E2F</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-3)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20017</td>
          <td><text>0x</text>4E31</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-3)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20019</td>
          <td><text>0x</text>4E33</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-3)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20021</td>
          <td><text>0x</text>4E35</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-4)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20023</td>
          <td><text>0x</text>4E37</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-4)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20024</td>
          <td><text>0x</text>4E38</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-4)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20026</td>
          <td><text>0x</text>4E3A</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-4)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20028</td>
          <td><text>0x</text>4E3C</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-4)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20030</td>
          <td><text>0x</text>4E3E</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-4)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20032</td>
          <td><text>0x</text>4E40</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-4)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20034</td>
          <td><text>0x</text>4E42</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-5)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>20036</td>
          <td><text>0x</text>4E44</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-5)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20037</td>
          <td><text>0x</text>4E45</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-5)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20039</td>
          <td><text>0x</text>4E47</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-5)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20041</td>
          <td><text>0x</text>4E49</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-5)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20043</td>
          <td><text>0x</text>4E4B</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-5)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20045</td>
          <td><text>0x</text>4E4D</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-5)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Energy measurement historical - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>22016</td>
          <td><text>0x</text>5600</td>
          <td>Info</td>
          <td>79</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>22016</td>
          <td><text>0x</text>5600</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>22017</td>
          <td><text>0x</text>5601</td>
          <td align="center">2</td>
          <td align="left">Predictive positive active Power : pP+</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22019</td>
          <td><text>0x</text>5603</td>
          <td align="center">2</td>
          <td align="left">Predictive negative active Power : pP-</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22021</td>
          <td><text>0x</text>5605</td>
          <td align="center">2</td>
          <td align="left">Predictive positive reactive Power : pQ+</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22023</td>
          <td><text>0x</text>5607</td>
          <td align="center">2</td>
          <td align="left">Predictive negative reactive Power : pQ-</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22025</td>
          <td><text>0x</text>5609</td>
          <td align="center">2</td>
          <td align="left">Predictive apparent Power : pS</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22027</td>
          <td><text>0x</text>560B</td>
          <td align="center">1</td>
          <td align="left">Predictive power trend:<br>0<text> : </text>Up<br>1<text> : </text>Stable<br>2<text> : </text>Down</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22028</td>
          <td><text>0x</text>560C</td>
          <td align="center">2</td>
          <td align="left">Predictive power countdown</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22030</td>
          <td><text>0x</text>560E</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-1)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22032</td>
          <td><text>0x</text>5610</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-1)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22033</td>
          <td><text>0x</text>5611</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-1)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22035</td>
          <td><text>0x</text>5613</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-1)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22037</td>
          <td><text>0x</text>5615</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-1)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22039</td>
          <td><text>0x</text>5617</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-1)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22041</td>
          <td><text>0x</text>5619</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-1)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22043</td>
          <td><text>0x</text>561B</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-2)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22045</td>
          <td><text>0x</text>561D</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-2)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22046</td>
          <td><text>0x</text>561E</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-2)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22048</td>
          <td><text>0x</text>5620</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-2)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22050</td>
          <td><text>0x</text>5622</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-2)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22052</td>
          <td><text>0x</text>5624</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-2)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22054</td>
          <td><text>0x</text>5626</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-2)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22056</td>
          <td><text>0x</text>5628</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-3)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22058</td>
          <td><text>0x</text>562A</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-3)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22059</td>
          <td><text>0x</text>562B</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-3)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22061</td>
          <td><text>0x</text>562D</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-3)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22063</td>
          <td><text>0x</text>562F</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-3)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22065</td>
          <td><text>0x</text>5631</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-3)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22067</td>
          <td><text>0x</text>5633</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-3)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22069</td>
          <td><text>0x</text>5635</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-4)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22071</td>
          <td><text>0x</text>5637</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-4)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22072</td>
          <td><text>0x</text>5638</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-4)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22074</td>
          <td><text>0x</text>563A</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-4)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22076</td>
          <td><text>0x</text>563C</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-4)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22078</td>
          <td><text>0x</text>563E</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-4)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22080</td>
          <td><text>0x</text>5640</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-4)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22082</td>
          <td><text>0x</text>5642</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-5)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>22084</td>
          <td><text>0x</text>5644</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-5)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22085</td>
          <td><text>0x</text>5645</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-5)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22087</td>
          <td><text>0x</text>5647</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-5)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22089</td>
          <td><text>0x</text>5649</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-5)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22091</td>
          <td><text>0x</text>564B</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-5)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22093</td>
          <td><text>0x</text>564D</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-5)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Energy measurement historical - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>24064</td>
          <td><text>0x</text>5E00</td>
          <td>Info</td>
          <td>79</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>24064</td>
          <td><text>0x</text>5E00</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>24065</td>
          <td><text>0x</text>5E01</td>
          <td align="center">2</td>
          <td align="left">Predictive positive active Power : pP+</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24067</td>
          <td><text>0x</text>5E03</td>
          <td align="center">2</td>
          <td align="left">Predictive negative active Power : pP-</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24069</td>
          <td><text>0x</text>5E05</td>
          <td align="center">2</td>
          <td align="left">Predictive positive reactive Power : pQ+</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24071</td>
          <td><text>0x</text>5E07</td>
          <td align="center">2</td>
          <td align="left">Predictive negative reactive Power : pQ-</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24073</td>
          <td><text>0x</text>5E09</td>
          <td align="center">2</td>
          <td align="left">Predictive apparent Power : pS</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24075</td>
          <td><text>0x</text>5E0B</td>
          <td align="center">1</td>
          <td align="left">Predictive power trend:<br>0<text> : </text>Up<br>1<text> : </text>Stable<br>2<text> : </text>Down</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24076</td>
          <td><text>0x</text>5E0C</td>
          <td align="center">2</td>
          <td align="left">Predictive power countdown</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24078</td>
          <td><text>0x</text>5E0E</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-1)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24080</td>
          <td><text>0x</text>5E10</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-1)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24081</td>
          <td><text>0x</text>5E11</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-1)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24083</td>
          <td><text>0x</text>5E13</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-1)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24085</td>
          <td><text>0x</text>5E15</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-1)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24087</td>
          <td><text>0x</text>5E17</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-1)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24089</td>
          <td><text>0x</text>5E19</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-1)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24091</td>
          <td><text>0x</text>5E1B</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-2)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24093</td>
          <td><text>0x</text>5E1D</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-2)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24094</td>
          <td><text>0x</text>5E1E</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-2)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24096</td>
          <td><text>0x</text>5E20</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-2)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24098</td>
          <td><text>0x</text>5E22</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-2)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24100</td>
          <td><text>0x</text>5E24</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-2)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24102</td>
          <td><text>0x</text>5E26</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-2)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24104</td>
          <td><text>0x</text>5E28</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-3)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24106</td>
          <td><text>0x</text>5E2A</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-3)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24107</td>
          <td><text>0x</text>5E2B</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-3)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24109</td>
          <td><text>0x</text>5E2D</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-3)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24111</td>
          <td><text>0x</text>5E2F</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-3)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24113</td>
          <td><text>0x</text>5E31</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-3)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24115</td>
          <td><text>0x</text>5E33</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-3)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24117</td>
          <td><text>0x</text>5E35</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-4)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24119</td>
          <td><text>0x</text>5E37</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-4)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24120</td>
          <td><text>0x</text>5E38</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-4)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24122</td>
          <td><text>0x</text>5E3A</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-4)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24124</td>
          <td><text>0x</text>5E3C</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-4)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24126</td>
          <td><text>0x</text>5E3E</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-4)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24128</td>
          <td><text>0x</text>5E40</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-4)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24130</td>
          <td><text>0x</text>5E42</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-5)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>24132</td>
          <td><text>0x</text>5E44</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-5)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24133</td>
          <td><text>0x</text>5E45</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-5)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24135</td>
          <td><text>0x</text>5E47</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-5)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24137</td>
          <td><text>0x</text>5E49</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-5)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24139</td>
          <td><text>0x</text>5E4B</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-5)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24141</td>
          <td><text>0x</text>5E4D</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-5)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Energy measurement historical - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>26112</td>
          <td><text>0x</text>6600</td>
          <td>Info</td>
          <td>79</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>26112</td>
          <td><text>0x</text>6600</td>
          <td align="center">1</td>
          <td align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>26113</td>
          <td><text>0x</text>6601</td>
          <td align="center">2</td>
          <td align="left">Predictive positive active Power : pP+</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26115</td>
          <td><text>0x</text>6603</td>
          <td align="center">2</td>
          <td align="left">Predictive negative active Power : pP-</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26117</td>
          <td><text>0x</text>6605</td>
          <td align="center">2</td>
          <td align="left">Predictive positive reactive Power : pQ+</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26119</td>
          <td><text>0x</text>6607</td>
          <td align="center">2</td>
          <td align="left">Predictive negative reactive Power : pQ-</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26121</td>
          <td><text>0x</text>6609</td>
          <td align="center">2</td>
          <td align="left">Predictive apparent Power : pS</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26123</td>
          <td><text>0x</text>660B</td>
          <td align="center">1</td>
          <td align="left">Predictive power trend:<br>0<text> : </text>Up<br>1<text> : </text>Stable<br>2<text> : </text>Down</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26124</td>
          <td><text>0x</text>660C</td>
          <td align="center">2</td>
          <td align="left">Predictive power countdown</td>
          <td align="center">s</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26126</td>
          <td><text>0x</text>660E</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-1)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>26128</td>
          <td><text>0x</text>6610</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-1)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26129</td>
          <td><text>0x</text>6611</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-1)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26131</td>
          <td><text>0x</text>6613</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-1)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26133</td>
          <td><text>0x</text>6615</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-1)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26135</td>
          <td><text>0x</text>6617</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-1)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26137</td>
          <td><text>0x</text>6619</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-1)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26139</td>
          <td><text>0x</text>661B</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-2)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>26141</td>
          <td><text>0x</text>661D</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-2)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26142</td>
          <td><text>0x</text>661E</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-2)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26144</td>
          <td><text>0x</text>6620</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-2)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26146</td>
          <td><text>0x</text>6622</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-2)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26148</td>
          <td><text>0x</text>6624</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-2)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26150</td>
          <td><text>0x</text>6626</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-2)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26152</td>
          <td><text>0x</text>6628</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-3)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>26154</td>
          <td><text>0x</text>662A</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-3)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26155</td>
          <td><text>0x</text>662B</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-3)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26157</td>
          <td><text>0x</text>662D</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-3)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26159</td>
          <td><text>0x</text>662F</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-3)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26161</td>
          <td><text>0x</text>6631</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-3)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26163</td>
          <td><text>0x</text>6633</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-3)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26165</td>
          <td><text>0x</text>6635</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-4)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>26167</td>
          <td><text>0x</text>6637</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-4)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26168</td>
          <td><text>0x</text>6638</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-4)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26170</td>
          <td><text>0x</text>663A</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-4)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26172</td>
          <td><text>0x</text>663C</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-4)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26174</td>
          <td><text>0x</text>663E</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-4)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26176</td>
          <td><text>0x</text>6640</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-4)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26178</td>
          <td><text>0x</text>6642</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Date (n-5)</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>26180</td>
          <td><text>0x</text>6644</td>
          <td align="center">1</td>
          <td align="left">Load curve previous : Flag (n-5)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26181</td>
          <td><text>0x</text>6645</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P+ (n-5)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26183</td>
          <td><text>0x</text>6647</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : P- (n-5)</td>
          <td align="center">W</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26185</td>
          <td><text>0x</text>6649</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q+ (n-5)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26187</td>
          <td><text>0x</text>664B</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : Q- (n-5)</td>
          <td align="center">var</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26189</td>
          <td><text>0x</text>664D</td>
          <td align="center">2</td>
          <td align="left">Load curve previous : S (n-5)</td>
          <td align="center">VA</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Partial energies meters reset - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>20096</td>
          <td><text>0x</text>4E80</td>
          <td>Commands</td>
          <td>1</td>
          <td>USER</td>
          <td>NONE</td>
          <td>WRITE</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>20096</td>
          <td><text>0x</text>4E80</td>
          <td align="center">1</td>
          <td align="left">Partial meters reset<br>0x003F<text> : </text>All</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Partial energies meters reset - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>22144</td>
          <td><text>0x</text>5680</td>
          <td>Commands</td>
          <td>1</td>
          <td>USER</td>
          <td>NONE</td>
          <td>WRITE</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>22144</td>
          <td><text>0x</text>5680</td>
          <td align="center">1</td>
          <td align="left">Partial meters reset<br>0x003F<text> : </text>All</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Partial energies meters reset - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>24192</td>
          <td><text>0x</text>5E80</td>
          <td>Commands</td>
          <td>1</td>
          <td>USER</td>
          <td>NONE</td>
          <td>WRITE</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>24192</td>
          <td><text>0x</text>5E80</td>
          <td align="center">1</td>
          <td align="left">Partial meters reset<br>0x003F<text> : </text>All</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Partial energies meters reset - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>26240</td>
          <td><text>0x</text>6680</td>
          <td>Commands</td>
          <td>1</td>
          <td>USER</td>
          <td>NONE</td>
          <td>WRITE</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>26240</td>
          <td><text>0x</text>6680</td>
          <td align="center">1</td>
          <td align="left">Partial meters reset<br>0x003F<text> : </text>All</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Min/max reset - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>20097</td>
          <td><text>0x</text>4E81</td>
          <td>Commands</td>
          <td>2</td>
          <td>NONE</td>
          <td>WRITE_MANY</td>
          <td>WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>20097</td>
          <td><text>0x</text>4E81</td>
          <td align="center">1</td>
          <td align="left">Erase (1) : These values could be combine all<br>0x0001<text> : </text>AVG Min/Max 4V<br>0x0002<text> : </text>AVG Min/Max 3U<br>0x0004<text> : </text>AVG Min/Max 4I<br>0x0008<text> : </text>AVG Min/Max F<br>0x0030<text> : </text>AVG Min/Max P<br>0x00C0<text> : </text>AVG Min/Max Q<br>0x0100<text> : </text>AVG Min/Max S<br>0x0200<text> : </text>AVG Min/Max PF<br>0xFFFF<text> : </text>AVG Min/Max ALL</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>20098</td>
          <td><text>0x</text>4E82</td>
          <td align="center">1</td>
          <td align="left">Erase (2) : These values could be combine all<br>0x0001<text> : </text>Instantaneous Min/Max 4V<br>0x0002<text> : </text>Instantaneous Min/Max 3U<br>0x0004<text> : </text>Instantaneous Min/Max 4I<br>0x0008<text> : </text>Instantaneous Min/Max F<br>0x0030<text> : </text>Instantaneous Min/Max P<br>0x00C0<text> : </text>Instantaneous Min/Max Q<br>0x0100<text> : </text>Instantaneous Min/Max S<br>0x0200<text> : </text>Instantaneous Min/Max PF and Phi I/V<br>0x1000<text> : </text>Instantaneous Min/Max THD I<br>0x8000<text> : </text>Instantaneous Min/Max Crest Fact. I<br>0xFFFF<text> : </text>Instantaneous Min/Max ALL</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Min/max reset - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>22145</td>
          <td><text>0x</text>5681</td>
          <td>Commands</td>
          <td>2</td>
          <td>NONE</td>
          <td>WRITE_MANY</td>
          <td>WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>22145</td>
          <td><text>0x</text>5681</td>
          <td align="center">1</td>
          <td align="left">Erase (1) : These values could be combine all<br>0x0001<text> : </text>AVG Min/Max 4V<br>0x0002<text> : </text>AVG Min/Max 3U<br>0x0004<text> : </text>AVG Min/Max 4I<br>0x0008<text> : </text>AVG Min/Max F<br>0x0030<text> : </text>AVG Min/Max P<br>0x00C0<text> : </text>AVG Min/Max Q<br>0x0100<text> : </text>AVG Min/Max S<br>0x0200<text> : </text>AVG Min/Max PF<br>0xFFFF<text> : </text>AVG Min/Max ALL</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>22146</td>
          <td><text>0x</text>5682</td>
          <td align="center">1</td>
          <td align="left">Erase (2) : These values could be combine all<br>0x0001<text> : </text>Instantaneous Min/Max 4V<br>0x0002<text> : </text>Instantaneous Min/Max 3U<br>0x0004<text> : </text>Instantaneous Min/Max 4I<br>0x0008<text> : </text>Instantaneous Min/Max F<br>0x0030<text> : </text>Instantaneous Min/Max P<br>0x00C0<text> : </text>Instantaneous Min/Max Q<br>0x0100<text> : </text>Instantaneous Min/Max S<br>0x0200<text> : </text>Instantaneous Min/Max PF and Phi I/V<br>0x1000<text> : </text>Instantaneous Min/Max THD I<br>0x8000<text> : </text>Instantaneous Min/Max Crest Fact. I<br>0xFFFF<text> : </text>Instantaneous Min/Max ALL</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Min/max reset - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>24193</td>
          <td><text>0x</text>5E81</td>
          <td>Commands</td>
          <td>2</td>
          <td>NONE</td>
          <td>WRITE_MANY</td>
          <td>WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>24193</td>
          <td><text>0x</text>5E81</td>
          <td align="center">1</td>
          <td align="left">Erase (1) : These values could be combine all<br>0x0001<text> : </text>AVG Min/Max 4V<br>0x0002<text> : </text>AVG Min/Max 3U<br>0x0004<text> : </text>AVG Min/Max 4I<br>0x0008<text> : </text>AVG Min/Max F<br>0x0030<text> : </text>AVG Min/Max P<br>0x00C0<text> : </text>AVG Min/Max Q<br>0x0100<text> : </text>AVG Min/Max S<br>0x0200<text> : </text>AVG Min/Max PF<br>0xFFFF<text> : </text>AVG Min/Max ALL</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>24194</td>
          <td><text>0x</text>5E82</td>
          <td align="center">1</td>
          <td align="left">Erase (2) : These values could be combine all<br>0x0001<text> : </text>Instantaneous Min/Max 4V<br>0x0002<text> : </text>Instantaneous Min/Max 3U<br>0x0004<text> : </text>Instantaneous Min/Max 4I<br>0x0008<text> : </text>Instantaneous Min/Max F<br>0x0030<text> : </text>Instantaneous Min/Max P<br>0x00C0<text> : </text>Instantaneous Min/Max Q<br>0x0100<text> : </text>Instantaneous Min/Max S<br>0x0200<text> : </text>Instantaneous Min/Max PF and Phi I/V<br>0x1000<text> : </text>Instantaneous Min/Max THD I<br>0x8000<text> : </text>Instantaneous Min/Max Crest Fact. I<br>0xFFFF<text> : </text>Instantaneous Min/Max ALL</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Min/max reset - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>26241</td>
          <td><text>0x</text>6681</td>
          <td>Commands</td>
          <td>2</td>
          <td>NONE</td>
          <td>WRITE_MANY</td>
          <td>WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>26241</td>
          <td><text>0x</text>6681</td>
          <td align="center">1</td>
          <td align="left">Erase (1) : These values could be combine all<br>0x0001<text> : </text>AVG Min/Max 4V<br>0x0002<text> : </text>AVG Min/Max 3U<br>0x0004<text> : </text>AVG Min/Max 4I<br>0x0008<text> : </text>AVG Min/Max F<br>0x0030<text> : </text>AVG Min/Max P<br>0x00C0<text> : </text>AVG Min/Max Q<br>0x0100<text> : </text>AVG Min/Max S<br>0x0200<text> : </text>AVG Min/Max PF<br>0xFFFF<text> : </text>AVG Min/Max ALL</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>26242</td>
          <td><text>0x</text>6682</td>
          <td align="center">1</td>
          <td align="left">Erase (2) : These values could be combine all<br>0x0001<text> : </text>Instantaneous Min/Max 4V<br>0x0002<text> : </text>Instantaneous Min/Max 3U<br>0x0004<text> : </text>Instantaneous Min/Max 4I<br>0x0008<text> : </text>Instantaneous Min/Max F<br>0x0030<text> : </text>Instantaneous Min/Max P<br>0x00C0<text> : </text>Instantaneous Min/Max Q<br>0x0100<text> : </text>Instantaneous Min/Max S<br>0x0200<text> : </text>Instantaneous Min/Max PF and Phi I/V<br>0x1000<text> : </text>Instantaneous Min/Max THD I<br>0x8000<text> : </text>Instantaneous Min/Max Crest Fact. I<br>0xFFFF<text> : </text>Instantaneous Min/Max ALL</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Partial tariff meters reset - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>20099</td>
          <td><text>0x</text>4E83</td>
          <td>Commands</td>
          <td>1</td>
          <td>NONE</td>
          <td>WRITE_MANY</td>
          <td>WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>20099</td>
          <td><text>0x</text>4E83</td>
          <td align="center">1</td>
          <td align="left">Partial tariff meters reset<br>0x003F<text> : </text>All</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Partial tariff meters reset - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>22147</td>
          <td><text>0x</text>5683</td>
          <td>Commands</td>
          <td>1</td>
          <td>NONE</td>
          <td>WRITE_MANY</td>
          <td>WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>22147</td>
          <td><text>0x</text>5683</td>
          <td align="center">1</td>
          <td align="left">Partial tariff meters reset<br>0x003F<text> : </text>All</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Partial tariff meters reset - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>24195</td>
          <td><text>0x</text>5E83</td>
          <td>Commands</td>
          <td>1</td>
          <td>NONE</td>
          <td>WRITE_MANY</td>
          <td>WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>24195</td>
          <td><text>0x</text>5E83</td>
          <td align="center">1</td>
          <td align="left">Partial tariff meters reset<br>0x003F<text> : </text>All</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Partial tariff meters reset - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>26243</td>
          <td><text>0x</text>6683</td>
          <td>Commands</td>
          <td>1</td>
          <td>NONE</td>
          <td>WRITE_MANY</td>
          <td>WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>26243</td>
          <td><text>0x</text>6683</td>
          <td align="center">1</td>
          <td align="left">Partial tariff meters reset<br>0x003F<text> : </text>All</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff meter (total) - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>20224</td>
          <td><text>0x</text>4F00</td>
          <td>Info</td>
          <td>97</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>20224</td>
          <td><text>0x</text>4F00</td>
          <td align="center">1</td>
          <td align="left">Tariff number in progress<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20225</td>
          <td><text>0x</text>4F01</td>
          <td align="center">2</td>
          <td align="left">T1 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20227</td>
          <td><text>0x</text>4F03</td>
          <td align="center">2</td>
          <td align="left">T2 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20229</td>
          <td><text>0x</text>4F05</td>
          <td align="center">2</td>
          <td align="left">T3 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20231</td>
          <td><text>0x</text>4F07</td>
          <td align="center">2</td>
          <td align="left">T4 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20233</td>
          <td><text>0x</text>4F09</td>
          <td align="center">2</td>
          <td align="left">T5 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20235</td>
          <td><text>0x</text>4F0B</td>
          <td align="center">2</td>
          <td align="left">T6 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20237</td>
          <td><text>0x</text>4F0D</td>
          <td align="center">2</td>
          <td align="left">T7 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20239</td>
          <td><text>0x</text>4F0F</td>
          <td align="center">2</td>
          <td align="left">T8 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20241</td>
          <td><text>0x</text>4F11</td>
          <td align="center">2</td>
          <td align="left">T1 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20243</td>
          <td><text>0x</text>4F13</td>
          <td align="center">2</td>
          <td align="left">T2 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20245</td>
          <td><text>0x</text>4F15</td>
          <td align="center">2</td>
          <td align="left">T3 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20247</td>
          <td><text>0x</text>4F17</td>
          <td align="center">2</td>
          <td align="left">T4 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20249</td>
          <td><text>0x</text>4F19</td>
          <td align="center">2</td>
          <td align="left">T5 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20251</td>
          <td><text>0x</text>4F1B</td>
          <td align="center">2</td>
          <td align="left">T6 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20253</td>
          <td><text>0x</text>4F1D</td>
          <td align="center">2</td>
          <td align="left">T7 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20255</td>
          <td><text>0x</text>4F1F</td>
          <td align="center">2</td>
          <td align="left">T8 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20257</td>
          <td><text>0x</text>4F21</td>
          <td align="center">2</td>
          <td align="left">T1 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20259</td>
          <td><text>0x</text>4F23</td>
          <td align="center">2</td>
          <td align="left">T2 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20261</td>
          <td><text>0x</text>4F25</td>
          <td align="center">2</td>
          <td align="left">T3 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20263</td>
          <td><text>0x</text>4F27</td>
          <td align="center">2</td>
          <td align="left">T4 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20265</td>
          <td><text>0x</text>4F29</td>
          <td align="center">2</td>
          <td align="left">T5 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20267</td>
          <td><text>0x</text>4F2B</td>
          <td align="center">2</td>
          <td align="left">T6 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20269</td>
          <td><text>0x</text>4F2D</td>
          <td align="center">2</td>
          <td align="left">T7 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20271</td>
          <td><text>0x</text>4F2F</td>
          <td align="center">2</td>
          <td align="left">T8 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20273</td>
          <td><text>0x</text>4F31</td>
          <td align="center">2</td>
          <td align="left">T1 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20275</td>
          <td><text>0x</text>4F33</td>
          <td align="center">2</td>
          <td align="left">T2 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20277</td>
          <td><text>0x</text>4F35</td>
          <td align="center">2</td>
          <td align="left">T3 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20279</td>
          <td><text>0x</text>4F37</td>
          <td align="center">2</td>
          <td align="left">T4 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20281</td>
          <td><text>0x</text>4F39</td>
          <td align="center">2</td>
          <td align="left">T5 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20283</td>
          <td><text>0x</text>4F3B</td>
          <td align="center">2</td>
          <td align="left">T6 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20285</td>
          <td><text>0x</text>4F3D</td>
          <td align="center">2</td>
          <td align="left">T7 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20287</td>
          <td><text>0x</text>4F3F</td>
          <td align="center">2</td>
          <td align="left">T8 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20289</td>
          <td><text>0x</text>4F41</td>
          <td align="center">2</td>
          <td align="left">T1 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20291</td>
          <td><text>0x</text>4F43</td>
          <td align="center">2</td>
          <td align="left">T2 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20293</td>
          <td><text>0x</text>4F45</td>
          <td align="center">2</td>
          <td align="left">T3 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20295</td>
          <td><text>0x</text>4F47</td>
          <td align="center">2</td>
          <td align="left">T4 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20297</td>
          <td><text>0x</text>4F49</td>
          <td align="center">2</td>
          <td align="left">T5 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20299</td>
          <td><text>0x</text>4F4B</td>
          <td align="center">2</td>
          <td align="left">T6 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20301</td>
          <td><text>0x</text>4F4D</td>
          <td align="center">2</td>
          <td align="left">T7 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20303</td>
          <td><text>0x</text>4F4F</td>
          <td align="center">2</td>
          <td align="left">T8 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20305</td>
          <td><text>0x</text>4F51</td>
          <td align="center">2</td>
          <td align="left">T1 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20307</td>
          <td><text>0x</text>4F53</td>
          <td align="center">2</td>
          <td align="left">T2 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20309</td>
          <td><text>0x</text>4F55</td>
          <td align="center">2</td>
          <td align="left">T3 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20311</td>
          <td><text>0x</text>4F57</td>
          <td align="center">2</td>
          <td align="left">T4 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20313</td>
          <td><text>0x</text>4F59</td>
          <td align="center">2</td>
          <td align="left">T5 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20315</td>
          <td><text>0x</text>4F5B</td>
          <td align="center">2</td>
          <td align="left">T6 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20317</td>
          <td><text>0x</text>4F5D</td>
          <td align="center">2</td>
          <td align="left">T7 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20319</td>
          <td><text>0x</text>4F5F</td>
          <td align="center">2</td>
          <td align="left">T8 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff meter (total) - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>22272</td>
          <td><text>0x</text>5700</td>
          <td>Info</td>
          <td>97</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>22272</td>
          <td><text>0x</text>5700</td>
          <td align="center">1</td>
          <td align="left">Tariff number in progress<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22273</td>
          <td><text>0x</text>5701</td>
          <td align="center">2</td>
          <td align="left">T1 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22275</td>
          <td><text>0x</text>5703</td>
          <td align="center">2</td>
          <td align="left">T2 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22277</td>
          <td><text>0x</text>5705</td>
          <td align="center">2</td>
          <td align="left">T3 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22279</td>
          <td><text>0x</text>5707</td>
          <td align="center">2</td>
          <td align="left">T4 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22281</td>
          <td><text>0x</text>5709</td>
          <td align="center">2</td>
          <td align="left">T5 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22283</td>
          <td><text>0x</text>570B</td>
          <td align="center">2</td>
          <td align="left">T6 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22285</td>
          <td><text>0x</text>570D</td>
          <td align="center">2</td>
          <td align="left">T7 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22287</td>
          <td><text>0x</text>570F</td>
          <td align="center">2</td>
          <td align="left">T8 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22289</td>
          <td><text>0x</text>5711</td>
          <td align="center">2</td>
          <td align="left">T1 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22291</td>
          <td><text>0x</text>5713</td>
          <td align="center">2</td>
          <td align="left">T2 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22293</td>
          <td><text>0x</text>5715</td>
          <td align="center">2</td>
          <td align="left">T3 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22295</td>
          <td><text>0x</text>5717</td>
          <td align="center">2</td>
          <td align="left">T4 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22297</td>
          <td><text>0x</text>5719</td>
          <td align="center">2</td>
          <td align="left">T5 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22299</td>
          <td><text>0x</text>571B</td>
          <td align="center">2</td>
          <td align="left">T6 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22301</td>
          <td><text>0x</text>571D</td>
          <td align="center">2</td>
          <td align="left">T7 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22303</td>
          <td><text>0x</text>571F</td>
          <td align="center">2</td>
          <td align="left">T8 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22305</td>
          <td><text>0x</text>5721</td>
          <td align="center">2</td>
          <td align="left">T1 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22307</td>
          <td><text>0x</text>5723</td>
          <td align="center">2</td>
          <td align="left">T2 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22309</td>
          <td><text>0x</text>5725</td>
          <td align="center">2</td>
          <td align="left">T3 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22311</td>
          <td><text>0x</text>5727</td>
          <td align="center">2</td>
          <td align="left">T4 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22313</td>
          <td><text>0x</text>5729</td>
          <td align="center">2</td>
          <td align="left">T5 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22315</td>
          <td><text>0x</text>572B</td>
          <td align="center">2</td>
          <td align="left">T6 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22317</td>
          <td><text>0x</text>572D</td>
          <td align="center">2</td>
          <td align="left">T7 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22319</td>
          <td><text>0x</text>572F</td>
          <td align="center">2</td>
          <td align="left">T8 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22321</td>
          <td><text>0x</text>5731</td>
          <td align="center">2</td>
          <td align="left">T1 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22323</td>
          <td><text>0x</text>5733</td>
          <td align="center">2</td>
          <td align="left">T2 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22325</td>
          <td><text>0x</text>5735</td>
          <td align="center">2</td>
          <td align="left">T3 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22327</td>
          <td><text>0x</text>5737</td>
          <td align="center">2</td>
          <td align="left">T4 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22329</td>
          <td><text>0x</text>5739</td>
          <td align="center">2</td>
          <td align="left">T5 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22331</td>
          <td><text>0x</text>573B</td>
          <td align="center">2</td>
          <td align="left">T6 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22333</td>
          <td><text>0x</text>573D</td>
          <td align="center">2</td>
          <td align="left">T7 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22335</td>
          <td><text>0x</text>573F</td>
          <td align="center">2</td>
          <td align="left">T8 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22337</td>
          <td><text>0x</text>5741</td>
          <td align="center">2</td>
          <td align="left">T1 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22339</td>
          <td><text>0x</text>5743</td>
          <td align="center">2</td>
          <td align="left">T2 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22341</td>
          <td><text>0x</text>5745</td>
          <td align="center">2</td>
          <td align="left">T3 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22343</td>
          <td><text>0x</text>5747</td>
          <td align="center">2</td>
          <td align="left">T4 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22345</td>
          <td><text>0x</text>5749</td>
          <td align="center">2</td>
          <td align="left">T5 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22347</td>
          <td><text>0x</text>574B</td>
          <td align="center">2</td>
          <td align="left">T6 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22349</td>
          <td><text>0x</text>574D</td>
          <td align="center">2</td>
          <td align="left">T7 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22351</td>
          <td><text>0x</text>574F</td>
          <td align="center">2</td>
          <td align="left">T8 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22353</td>
          <td><text>0x</text>5751</td>
          <td align="center">2</td>
          <td align="left">T1 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22355</td>
          <td><text>0x</text>5753</td>
          <td align="center">2</td>
          <td align="left">T2 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22357</td>
          <td><text>0x</text>5755</td>
          <td align="center">2</td>
          <td align="left">T3 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22359</td>
          <td><text>0x</text>5757</td>
          <td align="center">2</td>
          <td align="left">T4 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22361</td>
          <td><text>0x</text>5759</td>
          <td align="center">2</td>
          <td align="left">T5 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22363</td>
          <td><text>0x</text>575B</td>
          <td align="center">2</td>
          <td align="left">T6 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22365</td>
          <td><text>0x</text>575D</td>
          <td align="center">2</td>
          <td align="left">T7 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22367</td>
          <td><text>0x</text>575F</td>
          <td align="center">2</td>
          <td align="left">T8 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff meter (total) - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>24320</td>
          <td><text>0x</text>5F00</td>
          <td>Info</td>
          <td>97</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>24320</td>
          <td><text>0x</text>5F00</td>
          <td align="center">1</td>
          <td align="left">Tariff number in progress<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24321</td>
          <td><text>0x</text>5F01</td>
          <td align="center">2</td>
          <td align="left">T1 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24323</td>
          <td><text>0x</text>5F03</td>
          <td align="center">2</td>
          <td align="left">T2 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24325</td>
          <td><text>0x</text>5F05</td>
          <td align="center">2</td>
          <td align="left">T3 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24327</td>
          <td><text>0x</text>5F07</td>
          <td align="center">2</td>
          <td align="left">T4 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24329</td>
          <td><text>0x</text>5F09</td>
          <td align="center">2</td>
          <td align="left">T5 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24331</td>
          <td><text>0x</text>5F0B</td>
          <td align="center">2</td>
          <td align="left">T6 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24333</td>
          <td><text>0x</text>5F0D</td>
          <td align="center">2</td>
          <td align="left">T7 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24335</td>
          <td><text>0x</text>5F0F</td>
          <td align="center">2</td>
          <td align="left">T8 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24337</td>
          <td><text>0x</text>5F11</td>
          <td align="center">2</td>
          <td align="left">T1 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24339</td>
          <td><text>0x</text>5F13</td>
          <td align="center">2</td>
          <td align="left">T2 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24341</td>
          <td><text>0x</text>5F15</td>
          <td align="center">2</td>
          <td align="left">T3 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24343</td>
          <td><text>0x</text>5F17</td>
          <td align="center">2</td>
          <td align="left">T4 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24345</td>
          <td><text>0x</text>5F19</td>
          <td align="center">2</td>
          <td align="left">T5 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24347</td>
          <td><text>0x</text>5F1B</td>
          <td align="center">2</td>
          <td align="left">T6 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24349</td>
          <td><text>0x</text>5F1D</td>
          <td align="center">2</td>
          <td align="left">T7 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24351</td>
          <td><text>0x</text>5F1F</td>
          <td align="center">2</td>
          <td align="left">T8 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24353</td>
          <td><text>0x</text>5F21</td>
          <td align="center">2</td>
          <td align="left">T1 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24355</td>
          <td><text>0x</text>5F23</td>
          <td align="center">2</td>
          <td align="left">T2 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24357</td>
          <td><text>0x</text>5F25</td>
          <td align="center">2</td>
          <td align="left">T3 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24359</td>
          <td><text>0x</text>5F27</td>
          <td align="center">2</td>
          <td align="left">T4 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24361</td>
          <td><text>0x</text>5F29</td>
          <td align="center">2</td>
          <td align="left">T5 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24363</td>
          <td><text>0x</text>5F2B</td>
          <td align="center">2</td>
          <td align="left">T6 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24365</td>
          <td><text>0x</text>5F2D</td>
          <td align="center">2</td>
          <td align="left">T7 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24367</td>
          <td><text>0x</text>5F2F</td>
          <td align="center">2</td>
          <td align="left">T8 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24369</td>
          <td><text>0x</text>5F31</td>
          <td align="center">2</td>
          <td align="left">T1 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24371</td>
          <td><text>0x</text>5F33</td>
          <td align="center">2</td>
          <td align="left">T2 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24373</td>
          <td><text>0x</text>5F35</td>
          <td align="center">2</td>
          <td align="left">T3 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24375</td>
          <td><text>0x</text>5F37</td>
          <td align="center">2</td>
          <td align="left">T4 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24377</td>
          <td><text>0x</text>5F39</td>
          <td align="center">2</td>
          <td align="left">T5 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24379</td>
          <td><text>0x</text>5F3B</td>
          <td align="center">2</td>
          <td align="left">T6 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24381</td>
          <td><text>0x</text>5F3D</td>
          <td align="center">2</td>
          <td align="left">T7 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24383</td>
          <td><text>0x</text>5F3F</td>
          <td align="center">2</td>
          <td align="left">T8 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24385</td>
          <td><text>0x</text>5F41</td>
          <td align="center">2</td>
          <td align="left">T1 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24387</td>
          <td><text>0x</text>5F43</td>
          <td align="center">2</td>
          <td align="left">T2 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24389</td>
          <td><text>0x</text>5F45</td>
          <td align="center">2</td>
          <td align="left">T3 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24391</td>
          <td><text>0x</text>5F47</td>
          <td align="center">2</td>
          <td align="left">T4 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24393</td>
          <td><text>0x</text>5F49</td>
          <td align="center">2</td>
          <td align="left">T5 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24395</td>
          <td><text>0x</text>5F4B</td>
          <td align="center">2</td>
          <td align="left">T6 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24397</td>
          <td><text>0x</text>5F4D</td>
          <td align="center">2</td>
          <td align="left">T7 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24399</td>
          <td><text>0x</text>5F4F</td>
          <td align="center">2</td>
          <td align="left">T8 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24401</td>
          <td><text>0x</text>5F51</td>
          <td align="center">2</td>
          <td align="left">T1 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24403</td>
          <td><text>0x</text>5F53</td>
          <td align="center">2</td>
          <td align="left">T2 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24405</td>
          <td><text>0x</text>5F55</td>
          <td align="center">2</td>
          <td align="left">T3 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24407</td>
          <td><text>0x</text>5F57</td>
          <td align="center">2</td>
          <td align="left">T4 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24409</td>
          <td><text>0x</text>5F59</td>
          <td align="center">2</td>
          <td align="left">T5 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24411</td>
          <td><text>0x</text>5F5B</td>
          <td align="center">2</td>
          <td align="left">T6 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24413</td>
          <td><text>0x</text>5F5D</td>
          <td align="center">2</td>
          <td align="left">T7 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24415</td>
          <td><text>0x</text>5F5F</td>
          <td align="center">2</td>
          <td align="left">T8 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff meter (total) - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>26368</td>
          <td><text>0x</text>6700</td>
          <td>Info</td>
          <td>97</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>26368</td>
          <td><text>0x</text>6700</td>
          <td align="center">1</td>
          <td align="left">Tariff number in progress<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26369</td>
          <td><text>0x</text>6701</td>
          <td align="center">2</td>
          <td align="left">T1 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26371</td>
          <td><text>0x</text>6703</td>
          <td align="center">2</td>
          <td align="left">T2 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26373</td>
          <td><text>0x</text>6705</td>
          <td align="center">2</td>
          <td align="left">T3 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26375</td>
          <td><text>0x</text>6707</td>
          <td align="center">2</td>
          <td align="left">T4 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26377</td>
          <td><text>0x</text>6709</td>
          <td align="center">2</td>
          <td align="left">T5 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26379</td>
          <td><text>0x</text>670B</td>
          <td align="center">2</td>
          <td align="left">T6 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26381</td>
          <td><text>0x</text>670D</td>
          <td align="center">2</td>
          <td align="left">T7 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26383</td>
          <td><text>0x</text>670F</td>
          <td align="center">2</td>
          <td align="left">T8 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26385</td>
          <td><text>0x</text>6711</td>
          <td align="center">2</td>
          <td align="left">T1 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26387</td>
          <td><text>0x</text>6713</td>
          <td align="center">2</td>
          <td align="left">T2 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26389</td>
          <td><text>0x</text>6715</td>
          <td align="center">2</td>
          <td align="left">T3 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26391</td>
          <td><text>0x</text>6717</td>
          <td align="center">2</td>
          <td align="left">T4 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26393</td>
          <td><text>0x</text>6719</td>
          <td align="center">2</td>
          <td align="left">T5 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26395</td>
          <td><text>0x</text>671B</td>
          <td align="center">2</td>
          <td align="left">T6 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26397</td>
          <td><text>0x</text>671D</td>
          <td align="center">2</td>
          <td align="left">T7 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26399</td>
          <td><text>0x</text>671F</td>
          <td align="center">2</td>
          <td align="left">T8 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26401</td>
          <td><text>0x</text>6721</td>
          <td align="center">2</td>
          <td align="left">T1 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26403</td>
          <td><text>0x</text>6723</td>
          <td align="center">2</td>
          <td align="left">T2 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26405</td>
          <td><text>0x</text>6725</td>
          <td align="center">2</td>
          <td align="left">T3 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26407</td>
          <td><text>0x</text>6727</td>
          <td align="center">2</td>
          <td align="left">T4 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26409</td>
          <td><text>0x</text>6729</td>
          <td align="center">2</td>
          <td align="left">T5 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26411</td>
          <td><text>0x</text>672B</td>
          <td align="center">2</td>
          <td align="left">T6 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26413</td>
          <td><text>0x</text>672D</td>
          <td align="center">2</td>
          <td align="left">T7 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26415</td>
          <td><text>0x</text>672F</td>
          <td align="center">2</td>
          <td align="left">T8 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26417</td>
          <td><text>0x</text>6731</td>
          <td align="center">2</td>
          <td align="left">T1 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26419</td>
          <td><text>0x</text>6733</td>
          <td align="center">2</td>
          <td align="left">T2 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26421</td>
          <td><text>0x</text>6735</td>
          <td align="center">2</td>
          <td align="left">T3 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26423</td>
          <td><text>0x</text>6737</td>
          <td align="center">2</td>
          <td align="left">T4 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26425</td>
          <td><text>0x</text>6739</td>
          <td align="center">2</td>
          <td align="left">T5 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26427</td>
          <td><text>0x</text>673B</td>
          <td align="center">2</td>
          <td align="left">T6 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26429</td>
          <td><text>0x</text>673D</td>
          <td align="center">2</td>
          <td align="left">T7 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26431</td>
          <td><text>0x</text>673F</td>
          <td align="center">2</td>
          <td align="left">T8 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26433</td>
          <td><text>0x</text>6741</td>
          <td align="center">2</td>
          <td align="left">T1 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26435</td>
          <td><text>0x</text>6743</td>
          <td align="center">2</td>
          <td align="left">T2 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26437</td>
          <td><text>0x</text>6745</td>
          <td align="center">2</td>
          <td align="left">T3 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26439</td>
          <td><text>0x</text>6747</td>
          <td align="center">2</td>
          <td align="left">T4 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26441</td>
          <td><text>0x</text>6749</td>
          <td align="center">2</td>
          <td align="left">T5 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26443</td>
          <td><text>0x</text>674B</td>
          <td align="center">2</td>
          <td align="left">T6 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26445</td>
          <td><text>0x</text>674D</td>
          <td align="center">2</td>
          <td align="left">T7 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26447</td>
          <td><text>0x</text>674F</td>
          <td align="center">2</td>
          <td align="left">T8 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26449</td>
          <td><text>0x</text>6751</td>
          <td align="center">2</td>
          <td align="left">T1 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26451</td>
          <td><text>0x</text>6753</td>
          <td align="center">2</td>
          <td align="left">T2 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26453</td>
          <td><text>0x</text>6755</td>
          <td align="center">2</td>
          <td align="left">T3 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26455</td>
          <td><text>0x</text>6757</td>
          <td align="center">2</td>
          <td align="left">T4 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26457</td>
          <td><text>0x</text>6759</td>
          <td align="center">2</td>
          <td align="left">T5 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26459</td>
          <td><text>0x</text>675B</td>
          <td align="center">2</td>
          <td align="left">T6 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26461</td>
          <td><text>0x</text>675D</td>
          <td align="center">2</td>
          <td align="left">T7 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26463</td>
          <td><text>0x</text>675F</td>
          <td align="center">2</td>
          <td align="left">T8 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff meter (partial) - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>20352</td>
          <td><text>0x</text>4F80</td>
          <td>Info</td>
          <td>97</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>20352</td>
          <td><text>0x</text>4F80</td>
          <td align="center">1</td>
          <td align="left">Tariff number in progress<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>20353</td>
          <td><text>0x</text>4F81</td>
          <td align="center">2</td>
          <td align="left">T1 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20355</td>
          <td><text>0x</text>4F83</td>
          <td align="center">2</td>
          <td align="left">T2 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20357</td>
          <td><text>0x</text>4F85</td>
          <td align="center">2</td>
          <td align="left">T3 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20359</td>
          <td><text>0x</text>4F87</td>
          <td align="center">2</td>
          <td align="left">T4 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20361</td>
          <td><text>0x</text>4F89</td>
          <td align="center">2</td>
          <td align="left">T5 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20363</td>
          <td><text>0x</text>4F8B</td>
          <td align="center">2</td>
          <td align="left">T6 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20365</td>
          <td><text>0x</text>4F8D</td>
          <td align="center">2</td>
          <td align="left">T7 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20367</td>
          <td><text>0x</text>4F8F</td>
          <td align="center">2</td>
          <td align="left">T8 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20369</td>
          <td><text>0x</text>4F91</td>
          <td align="center">2</td>
          <td align="left">T1 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20371</td>
          <td><text>0x</text>4F93</td>
          <td align="center">2</td>
          <td align="left">T2 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20373</td>
          <td><text>0x</text>4F95</td>
          <td align="center">2</td>
          <td align="left">T3 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20375</td>
          <td><text>0x</text>4F97</td>
          <td align="center">2</td>
          <td align="left">T4 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20377</td>
          <td><text>0x</text>4F99</td>
          <td align="center">2</td>
          <td align="left">T5 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20379</td>
          <td><text>0x</text>4F9B</td>
          <td align="center">2</td>
          <td align="left">T6 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20381</td>
          <td><text>0x</text>4F9D</td>
          <td align="center">2</td>
          <td align="left">T7 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20383</td>
          <td><text>0x</text>4F9F</td>
          <td align="center">2</td>
          <td align="left">T8 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20385</td>
          <td><text>0x</text>4FA1</td>
          <td align="center">2</td>
          <td align="left">T1 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20387</td>
          <td><text>0x</text>4FA3</td>
          <td align="center">2</td>
          <td align="left">T2 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20389</td>
          <td><text>0x</text>4FA5</td>
          <td align="center">2</td>
          <td align="left">T3 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20391</td>
          <td><text>0x</text>4FA7</td>
          <td align="center">2</td>
          <td align="left">T4 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20393</td>
          <td><text>0x</text>4FA9</td>
          <td align="center">2</td>
          <td align="left">T5 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20395</td>
          <td><text>0x</text>4FAB</td>
          <td align="center">2</td>
          <td align="left">T6 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20397</td>
          <td><text>0x</text>4FAD</td>
          <td align="center">2</td>
          <td align="left">T7 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20399</td>
          <td><text>0x</text>4FAF</td>
          <td align="center">2</td>
          <td align="left">T8 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20401</td>
          <td><text>0x</text>4FB1</td>
          <td align="center">2</td>
          <td align="left">T1 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20403</td>
          <td><text>0x</text>4FB3</td>
          <td align="center">2</td>
          <td align="left">T2 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20405</td>
          <td><text>0x</text>4FB5</td>
          <td align="center">2</td>
          <td align="left">T3 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20407</td>
          <td><text>0x</text>4FB7</td>
          <td align="center">2</td>
          <td align="left">T4 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20409</td>
          <td><text>0x</text>4FB9</td>
          <td align="center">2</td>
          <td align="left">T5 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20411</td>
          <td><text>0x</text>4FBB</td>
          <td align="center">2</td>
          <td align="left">T6 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20413</td>
          <td><text>0x</text>4FBD</td>
          <td align="center">2</td>
          <td align="left">T7 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20415</td>
          <td><text>0x</text>4FBF</td>
          <td align="center">2</td>
          <td align="left">T8 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20417</td>
          <td><text>0x</text>4FC1</td>
          <td align="center">2</td>
          <td align="left">T1 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20419</td>
          <td><text>0x</text>4FC3</td>
          <td align="center">2</td>
          <td align="left">T2 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20421</td>
          <td><text>0x</text>4FC5</td>
          <td align="center">2</td>
          <td align="left">T3 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20423</td>
          <td><text>0x</text>4FC7</td>
          <td align="center">2</td>
          <td align="left">T4 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20425</td>
          <td><text>0x</text>4FC9</td>
          <td align="center">2</td>
          <td align="left">T5 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20427</td>
          <td><text>0x</text>4FCB</td>
          <td align="center">2</td>
          <td align="left">T6 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20429</td>
          <td><text>0x</text>4FCD</td>
          <td align="center">2</td>
          <td align="left">T7 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20431</td>
          <td><text>0x</text>4FCF</td>
          <td align="center">2</td>
          <td align="left">T8 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20433</td>
          <td><text>0x</text>4FD1</td>
          <td align="center">2</td>
          <td align="left">T1 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20435</td>
          <td><text>0x</text>4FD3</td>
          <td align="center">2</td>
          <td align="left">T2 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20437</td>
          <td><text>0x</text>4FD5</td>
          <td align="center">2</td>
          <td align="left">T3 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20439</td>
          <td><text>0x</text>4FD7</td>
          <td align="center">2</td>
          <td align="left">T4 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20441</td>
          <td><text>0x</text>4FD9</td>
          <td align="center">2</td>
          <td align="left">T5 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20443</td>
          <td><text>0x</text>4FDB</td>
          <td align="center">2</td>
          <td align="left">T6 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20445</td>
          <td><text>0x</text>4FDD</td>
          <td align="center">2</td>
          <td align="left">T7 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>20447</td>
          <td><text>0x</text>4FDF</td>
          <td align="center">2</td>
          <td align="left">T8 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff meter (partial) - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>22400</td>
          <td><text>0x</text>5780</td>
          <td>Info</td>
          <td>97</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>22400</td>
          <td><text>0x</text>5780</td>
          <td align="center">1</td>
          <td align="left">Tariff number in progress<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>22401</td>
          <td><text>0x</text>5781</td>
          <td align="center">2</td>
          <td align="left">T1 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22403</td>
          <td><text>0x</text>5783</td>
          <td align="center">2</td>
          <td align="left">T2 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22405</td>
          <td><text>0x</text>5785</td>
          <td align="center">2</td>
          <td align="left">T3 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22407</td>
          <td><text>0x</text>5787</td>
          <td align="center">2</td>
          <td align="left">T4 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22409</td>
          <td><text>0x</text>5789</td>
          <td align="center">2</td>
          <td align="left">T5 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22411</td>
          <td><text>0x</text>578B</td>
          <td align="center">2</td>
          <td align="left">T6 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22413</td>
          <td><text>0x</text>578D</td>
          <td align="center">2</td>
          <td align="left">T7 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22415</td>
          <td><text>0x</text>578F</td>
          <td align="center">2</td>
          <td align="left">T8 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22417</td>
          <td><text>0x</text>5791</td>
          <td align="center">2</td>
          <td align="left">T1 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22419</td>
          <td><text>0x</text>5793</td>
          <td align="center">2</td>
          <td align="left">T2 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22421</td>
          <td><text>0x</text>5795</td>
          <td align="center">2</td>
          <td align="left">T3 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22423</td>
          <td><text>0x</text>5797</td>
          <td align="center">2</td>
          <td align="left">T4 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22425</td>
          <td><text>0x</text>5799</td>
          <td align="center">2</td>
          <td align="left">T5 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22427</td>
          <td><text>0x</text>579B</td>
          <td align="center">2</td>
          <td align="left">T6 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22429</td>
          <td><text>0x</text>579D</td>
          <td align="center">2</td>
          <td align="left">T7 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22431</td>
          <td><text>0x</text>579F</td>
          <td align="center">2</td>
          <td align="left">T8 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22433</td>
          <td><text>0x</text>57A1</td>
          <td align="center">2</td>
          <td align="left">T1 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22435</td>
          <td><text>0x</text>57A3</td>
          <td align="center">2</td>
          <td align="left">T2 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22437</td>
          <td><text>0x</text>57A5</td>
          <td align="center">2</td>
          <td align="left">T3 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22439</td>
          <td><text>0x</text>57A7</td>
          <td align="center">2</td>
          <td align="left">T4 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22441</td>
          <td><text>0x</text>57A9</td>
          <td align="center">2</td>
          <td align="left">T5 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22443</td>
          <td><text>0x</text>57AB</td>
          <td align="center">2</td>
          <td align="left">T6 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22445</td>
          <td><text>0x</text>57AD</td>
          <td align="center">2</td>
          <td align="left">T7 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22447</td>
          <td><text>0x</text>57AF</td>
          <td align="center">2</td>
          <td align="left">T8 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22449</td>
          <td><text>0x</text>57B1</td>
          <td align="center">2</td>
          <td align="left">T1 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22451</td>
          <td><text>0x</text>57B3</td>
          <td align="center">2</td>
          <td align="left">T2 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22453</td>
          <td><text>0x</text>57B5</td>
          <td align="center">2</td>
          <td align="left">T3 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22455</td>
          <td><text>0x</text>57B7</td>
          <td align="center">2</td>
          <td align="left">T4 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22457</td>
          <td><text>0x</text>57B9</td>
          <td align="center">2</td>
          <td align="left">T5 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22459</td>
          <td><text>0x</text>57BB</td>
          <td align="center">2</td>
          <td align="left">T6 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22461</td>
          <td><text>0x</text>57BD</td>
          <td align="center">2</td>
          <td align="left">T7 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22463</td>
          <td><text>0x</text>57BF</td>
          <td align="center">2</td>
          <td align="left">T8 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22465</td>
          <td><text>0x</text>57C1</td>
          <td align="center">2</td>
          <td align="left">T1 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22467</td>
          <td><text>0x</text>57C3</td>
          <td align="center">2</td>
          <td align="left">T2 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22469</td>
          <td><text>0x</text>57C5</td>
          <td align="center">2</td>
          <td align="left">T3 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22471</td>
          <td><text>0x</text>57C7</td>
          <td align="center">2</td>
          <td align="left">T4 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22473</td>
          <td><text>0x</text>57C9</td>
          <td align="center">2</td>
          <td align="left">T5 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22475</td>
          <td><text>0x</text>57CB</td>
          <td align="center">2</td>
          <td align="left">T6 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22477</td>
          <td><text>0x</text>57CD</td>
          <td align="center">2</td>
          <td align="left">T7 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22479</td>
          <td><text>0x</text>57CF</td>
          <td align="center">2</td>
          <td align="left">T8 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22481</td>
          <td><text>0x</text>57D1</td>
          <td align="center">2</td>
          <td align="left">T1 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22483</td>
          <td><text>0x</text>57D3</td>
          <td align="center">2</td>
          <td align="left">T2 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22485</td>
          <td><text>0x</text>57D5</td>
          <td align="center">2</td>
          <td align="left">T3 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22487</td>
          <td><text>0x</text>57D7</td>
          <td align="center">2</td>
          <td align="left">T4 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22489</td>
          <td><text>0x</text>57D9</td>
          <td align="center">2</td>
          <td align="left">T5 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22491</td>
          <td><text>0x</text>57DB</td>
          <td align="center">2</td>
          <td align="left">T6 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22493</td>
          <td><text>0x</text>57DD</td>
          <td align="center">2</td>
          <td align="left">T7 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>22495</td>
          <td><text>0x</text>57DF</td>
          <td align="center">2</td>
          <td align="left">T8 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff meter (partial) - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>24448</td>
          <td><text>0x</text>5F80</td>
          <td>Info</td>
          <td>97</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>24448</td>
          <td><text>0x</text>5F80</td>
          <td align="center">1</td>
          <td align="left">Tariff number in progress<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>24449</td>
          <td><text>0x</text>5F81</td>
          <td align="center">2</td>
          <td align="left">T1 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24451</td>
          <td><text>0x</text>5F83</td>
          <td align="center">2</td>
          <td align="left">T2 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24453</td>
          <td><text>0x</text>5F85</td>
          <td align="center">2</td>
          <td align="left">T3 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24455</td>
          <td><text>0x</text>5F87</td>
          <td align="center">2</td>
          <td align="left">T4 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24457</td>
          <td><text>0x</text>5F89</td>
          <td align="center">2</td>
          <td align="left">T5 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24459</td>
          <td><text>0x</text>5F8B</td>
          <td align="center">2</td>
          <td align="left">T6 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24461</td>
          <td><text>0x</text>5F8D</td>
          <td align="center">2</td>
          <td align="left">T7 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24463</td>
          <td><text>0x</text>5F8F</td>
          <td align="center">2</td>
          <td align="left">T8 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24465</td>
          <td><text>0x</text>5F91</td>
          <td align="center">2</td>
          <td align="left">T1 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24467</td>
          <td><text>0x</text>5F93</td>
          <td align="center">2</td>
          <td align="left">T2 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24469</td>
          <td><text>0x</text>5F95</td>
          <td align="center">2</td>
          <td align="left">T3 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24471</td>
          <td><text>0x</text>5F97</td>
          <td align="center">2</td>
          <td align="left">T4 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24473</td>
          <td><text>0x</text>5F99</td>
          <td align="center">2</td>
          <td align="left">T5 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24475</td>
          <td><text>0x</text>5F9B</td>
          <td align="center">2</td>
          <td align="left">T6 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24477</td>
          <td><text>0x</text>5F9D</td>
          <td align="center">2</td>
          <td align="left">T7 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24479</td>
          <td><text>0x</text>5F9F</td>
          <td align="center">2</td>
          <td align="left">T8 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24481</td>
          <td><text>0x</text>5FA1</td>
          <td align="center">2</td>
          <td align="left">T1 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24483</td>
          <td><text>0x</text>5FA3</td>
          <td align="center">2</td>
          <td align="left">T2 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24485</td>
          <td><text>0x</text>5FA5</td>
          <td align="center">2</td>
          <td align="left">T3 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24487</td>
          <td><text>0x</text>5FA7</td>
          <td align="center">2</td>
          <td align="left">T4 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24489</td>
          <td><text>0x</text>5FA9</td>
          <td align="center">2</td>
          <td align="left">T5 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24491</td>
          <td><text>0x</text>5FAB</td>
          <td align="center">2</td>
          <td align="left">T6 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24493</td>
          <td><text>0x</text>5FAD</td>
          <td align="center">2</td>
          <td align="left">T7 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24495</td>
          <td><text>0x</text>5FAF</td>
          <td align="center">2</td>
          <td align="left">T8 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24497</td>
          <td><text>0x</text>5FB1</td>
          <td align="center">2</td>
          <td align="left">T1 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24499</td>
          <td><text>0x</text>5FB3</td>
          <td align="center">2</td>
          <td align="left">T2 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24501</td>
          <td><text>0x</text>5FB5</td>
          <td align="center">2</td>
          <td align="left">T3 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24503</td>
          <td><text>0x</text>5FB7</td>
          <td align="center">2</td>
          <td align="left">T4 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24505</td>
          <td><text>0x</text>5FB9</td>
          <td align="center">2</td>
          <td align="left">T5 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24507</td>
          <td><text>0x</text>5FBB</td>
          <td align="center">2</td>
          <td align="left">T6 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24509</td>
          <td><text>0x</text>5FBD</td>
          <td align="center">2</td>
          <td align="left">T7 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24511</td>
          <td><text>0x</text>5FBF</td>
          <td align="center">2</td>
          <td align="left">T8 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24513</td>
          <td><text>0x</text>5FC1</td>
          <td align="center">2</td>
          <td align="left">T1 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24515</td>
          <td><text>0x</text>5FC3</td>
          <td align="center">2</td>
          <td align="left">T2 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24517</td>
          <td><text>0x</text>5FC5</td>
          <td align="center">2</td>
          <td align="left">T3 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24519</td>
          <td><text>0x</text>5FC7</td>
          <td align="center">2</td>
          <td align="left">T4 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24521</td>
          <td><text>0x</text>5FC9</td>
          <td align="center">2</td>
          <td align="left">T5 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24523</td>
          <td><text>0x</text>5FCB</td>
          <td align="center">2</td>
          <td align="left">T6 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24525</td>
          <td><text>0x</text>5FCD</td>
          <td align="center">2</td>
          <td align="left">T7 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24527</td>
          <td><text>0x</text>5FCF</td>
          <td align="center">2</td>
          <td align="left">T8 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24529</td>
          <td><text>0x</text>5FD1</td>
          <td align="center">2</td>
          <td align="left">T1 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24531</td>
          <td><text>0x</text>5FD3</td>
          <td align="center">2</td>
          <td align="left">T2 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24533</td>
          <td><text>0x</text>5FD5</td>
          <td align="center">2</td>
          <td align="left">T3 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24535</td>
          <td><text>0x</text>5FD7</td>
          <td align="center">2</td>
          <td align="left">T4 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24537</td>
          <td><text>0x</text>5FD9</td>
          <td align="center">2</td>
          <td align="left">T5 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24539</td>
          <td><text>0x</text>5FDB</td>
          <td align="center">2</td>
          <td align="left">T6 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24541</td>
          <td><text>0x</text>5FDD</td>
          <td align="center">2</td>
          <td align="left">T7 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>24543</td>
          <td><text>0x</text>5FDF</td>
          <td align="center">2</td>
          <td align="left">T8 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff meter (partial) - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>26496</td>
          <td><text>0x</text>6780</td>
          <td>Info</td>
          <td>97</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>26496</td>
          <td><text>0x</text>6780</td>
          <td align="center">1</td>
          <td align="left">Tariff number in progress<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>26497</td>
          <td><text>0x</text>6781</td>
          <td align="center">2</td>
          <td align="left">T1 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26499</td>
          <td><text>0x</text>6783</td>
          <td align="center">2</td>
          <td align="left">T2 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26501</td>
          <td><text>0x</text>6785</td>
          <td align="center">2</td>
          <td align="left">T3 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26503</td>
          <td><text>0x</text>6787</td>
          <td align="center">2</td>
          <td align="left">T4 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26505</td>
          <td><text>0x</text>6789</td>
          <td align="center">2</td>
          <td align="left">T5 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26507</td>
          <td><text>0x</text>678B</td>
          <td align="center">2</td>
          <td align="left">T6 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26509</td>
          <td><text>0x</text>678D</td>
          <td align="center">2</td>
          <td align="left">T7 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26511</td>
          <td><text>0x</text>678F</td>
          <td align="center">2</td>
          <td align="left">T8 - Ea+</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26513</td>
          <td><text>0x</text>6791</td>
          <td align="center">2</td>
          <td align="left">T1 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26515</td>
          <td><text>0x</text>6793</td>
          <td align="center">2</td>
          <td align="left">T2 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26517</td>
          <td><text>0x</text>6795</td>
          <td align="center">2</td>
          <td align="left">T3 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26519</td>
          <td><text>0x</text>6797</td>
          <td align="center">2</td>
          <td align="left">T4 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26521</td>
          <td><text>0x</text>6799</td>
          <td align="center">2</td>
          <td align="left">T5 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26523</td>
          <td><text>0x</text>679B</td>
          <td align="center">2</td>
          <td align="left">T6 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26525</td>
          <td><text>0x</text>679D</td>
          <td align="center">2</td>
          <td align="left">T7 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26527</td>
          <td><text>0x</text>679F</td>
          <td align="center">2</td>
          <td align="left">T8 - Ea-</td>
          <td align="center">Wh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26529</td>
          <td><text>0x</text>67A1</td>
          <td align="center">2</td>
          <td align="left">T1 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26531</td>
          <td><text>0x</text>67A3</td>
          <td align="center">2</td>
          <td align="left">T2 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26533</td>
          <td><text>0x</text>67A5</td>
          <td align="center">2</td>
          <td align="left">T3 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26535</td>
          <td><text>0x</text>67A7</td>
          <td align="center">2</td>
          <td align="left">T4 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26537</td>
          <td><text>0x</text>67A9</td>
          <td align="center">2</td>
          <td align="left">T5 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26539</td>
          <td><text>0x</text>67AB</td>
          <td align="center">2</td>
          <td align="left">T6 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26541</td>
          <td><text>0x</text>67AD</td>
          <td align="center">2</td>
          <td align="left">T7 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26543</td>
          <td><text>0x</text>67AF</td>
          <td align="center">2</td>
          <td align="left">T8 - Er+ (lagging)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26545</td>
          <td><text>0x</text>67B1</td>
          <td align="center">2</td>
          <td align="left">T1 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26547</td>
          <td><text>0x</text>67B3</td>
          <td align="center">2</td>
          <td align="left">T2 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26549</td>
          <td><text>0x</text>67B5</td>
          <td align="center">2</td>
          <td align="left">T3 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26551</td>
          <td><text>0x</text>67B7</td>
          <td align="center">2</td>
          <td align="left">T4 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26553</td>
          <td><text>0x</text>67B9</td>
          <td align="center">2</td>
          <td align="left">T5 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26555</td>
          <td><text>0x</text>67BB</td>
          <td align="center">2</td>
          <td align="left">T6 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26557</td>
          <td><text>0x</text>67BD</td>
          <td align="center">2</td>
          <td align="left">T7 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26559</td>
          <td><text>0x</text>67BF</td>
          <td align="center">2</td>
          <td align="left">T8 - Er+ (leading)</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26561</td>
          <td><text>0x</text>67C1</td>
          <td align="center">2</td>
          <td align="left">T1 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26563</td>
          <td><text>0x</text>67C3</td>
          <td align="center">2</td>
          <td align="left">T2 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26565</td>
          <td><text>0x</text>67C5</td>
          <td align="center">2</td>
          <td align="left">T3 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26567</td>
          <td><text>0x</text>67C7</td>
          <td align="center">2</td>
          <td align="left">T4 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26569</td>
          <td><text>0x</text>67C9</td>
          <td align="center">2</td>
          <td align="left">T5 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26571</td>
          <td><text>0x</text>67CB</td>
          <td align="center">2</td>
          <td align="left">T6 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26573</td>
          <td><text>0x</text>67CD</td>
          <td align="center">2</td>
          <td align="left">T7 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26575</td>
          <td><text>0x</text>67CF</td>
          <td align="center">2</td>
          <td align="left">T8 - Er-</td>
          <td align="center">varh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26577</td>
          <td><text>0x</text>67D1</td>
          <td align="center">2</td>
          <td align="left">T1 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26579</td>
          <td><text>0x</text>67D3</td>
          <td align="center">2</td>
          <td align="left">T2 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26581</td>
          <td><text>0x</text>67D5</td>
          <td align="center">2</td>
          <td align="left">T3 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26583</td>
          <td><text>0x</text>67D7</td>
          <td align="center">2</td>
          <td align="left">T4 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26585</td>
          <td><text>0x</text>67D9</td>
          <td align="center">2</td>
          <td align="left">T5 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26587</td>
          <td><text>0x</text>67DB</td>
          <td align="center">2</td>
          <td align="left">T6 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26589</td>
          <td><text>0x</text>67DD</td>
          <td align="center">2</td>
          <td align="left">T7 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>26591</td>
          <td><text>0x</text>67DF</td>
          <td align="center">2</td>
          <td align="left">T8 - Eap</td>
          <td align="center">VAh<text> / </text>0.001</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><br><h1 id="Network" class="level3" align="left">Network</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. measurement - Network</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>36864</td>
          <td><text>0x</text>9000</td>
          <td>Info</td>
          <td>37</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>36864</td>
          <td><text>0x</text>9000</td>
          <td align="center">2</td>
          <td align="left">Date of last instance</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>36866</td>
          <td><text>0x</text>9002</td>
          <td align="center">1</td>
          <td align="left">Integration time</td>
          <td align="center">s<text> / </text>5</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>36867</td>
          <td><text>0x</text>9003</td>
          <td align="center">2</td>
          <td align="left">System Ph-N Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36869</td>
          <td><text>0x</text>9005</td>
          <td align="center">2</td>
          <td align="left">System Ph-Ph Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36871</td>
          <td><text>0x</text>9007</td>
          <td align="center">2</td>
          <td align="left">Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36873</td>
          <td><text>0x</text>9009</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36875</td>
          <td><text>0x</text>900B</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36877</td>
          <td><text>0x</text>900D</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36879</td>
          <td><text>0x</text>900F</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36881</td>
          <td><text>0x</text>9011</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36883</td>
          <td><text>0x</text>9013</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36885</td>
          <td><text>0x</text>9015</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36887</td>
          <td><text>0x</text>9017</td>
          <td align="center">2</td>
          <td align="left">Vdir</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36889</td>
          <td><text>0x</text>9019</td>
          <td align="center">2</td>
          <td align="left">Vinv</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36891</td>
          <td><text>0x</text>901B</td>
          <td align="center">2</td>
          <td align="left">Vhom</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36893</td>
          <td><text>0x</text>901D</td>
          <td align="center">1</td>
          <td align="left">Vnb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>36894</td>
          <td><text>0x</text>901E</td>
          <td align="center">2</td>
          <td align="left">Udir</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36896</td>
          <td><text>0x</text>9020</td>
          <td align="center">2</td>
          <td align="left">Uinv</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36898</td>
          <td><text>0x</text>9022</td>
          <td align="center">1</td>
          <td align="left">Unb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>36899</td>
          <td><text>0x</text>9023</td>
          <td align="center">1</td>
          <td align="left">Vnba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>36900</td>
          <td><text>0x</text>9024</td>
          <td align="center">1</td>
          <td align="left">Unba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. measurement - Network</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>36992</td>
          <td><text>0x</text>9080</td>
          <td>Info</td>
          <td>37</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>36992</td>
          <td><text>0x</text>9080</td>
          <td align="center">2</td>
          <td align="left">Date of last instance</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>36994</td>
          <td><text>0x</text>9082</td>
          <td align="center">1</td>
          <td align="left">Integration time</td>
          <td align="center">s</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>36995</td>
          <td><text>0x</text>9083</td>
          <td align="center">2</td>
          <td align="left">System Ph-N Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36997</td>
          <td><text>0x</text>9085</td>
          <td align="center">2</td>
          <td align="left">System Ph-Ph Voltage</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>36999</td>
          <td><text>0x</text>9087</td>
          <td align="center">2</td>
          <td align="left">Frequency</td>
          <td align="center">Hz<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37001</td>
          <td><text>0x</text>9089</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37003</td>
          <td><text>0x</text>908B</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V2</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37005</td>
          <td><text>0x</text>908D</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : V3</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37007</td>
          <td><text>0x</text>908F</td>
          <td align="center">2</td>
          <td align="left">Ph-N Voltage : Vn</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37009</td>
          <td><text>0x</text>9091</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U12</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37011</td>
          <td><text>0x</text>9093</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U23</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37013</td>
          <td><text>0x</text>9095</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph Voltage : U31</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37015</td>
          <td><text>0x</text>9097</td>
          <td align="center">2</td>
          <td align="left">Vdir</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37017</td>
          <td><text>0x</text>9099</td>
          <td align="center">2</td>
          <td align="left">Vinv</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37019</td>
          <td><text>0x</text>909B</td>
          <td align="center">2</td>
          <td align="left">Vhom</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37021</td>
          <td><text>0x</text>909D</td>
          <td align="center">1</td>
          <td align="left">Vnb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37022</td>
          <td><text>0x</text>909E</td>
          <td align="center">2</td>
          <td align="left">Udir</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37024</td>
          <td><text>0x</text>90A0</td>
          <td align="center">2</td>
          <td align="left">Uinv</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37026</td>
          <td><text>0x</text>90A2</td>
          <td align="center">1</td>
          <td align="left">Unb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37027</td>
          <td><text>0x</text>90A3</td>
          <td align="center">1</td>
          <td align="left">Vnba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37028</td>
          <td><text>0x</text>90A4</td>
          <td align="center">1</td>
          <td align="left">Unba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. fundamental measurement - Network</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>37120</td>
          <td><text>0x</text>9100</td>
          <td>Info</td>
          <td>38</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>37120</td>
          <td><text>0x</text>9100</td>
          <td align="center">2</td>
          <td align="left">Date of last instance</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37122</td>
          <td><text>0x</text>9102</td>
          <td align="center">1</td>
          <td align="left">Integration time</td>
          <td align="center">s<text> / </text>5</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37123</td>
          <td><text>0x</text>9103</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: V1h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37125</td>
          <td><text>0x</text>9105</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: V2h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37127</td>
          <td><text>0x</text>9107</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: V3h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37129</td>
          <td><text>0x</text>9109</td>
          <td align="center">2</td>
          <td align="left">Ph-N voltage: Vnh1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37131</td>
          <td><text>0x</text>910B</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phV1h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>37132</td>
          <td><text>0x</text>910C</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phV2h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>37133</td>
          <td><text>0x</text>910D</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phV3h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>37134</td>
          <td><text>0x</text>910E</td>
          <td align="center">1</td>
          <td align="left">Ph-N voltage phase: phVnh1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>37135</td>
          <td><text>0x</text>910F</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph voltage: U12h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37137</td>
          <td><text>0x</text>9111</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph voltage: U23h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37139</td>
          <td><text>0x</text>9113</td>
          <td align="center">2</td>
          <td align="left">Ph-Ph voltage: U31h1</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>37141</td>
          <td><text>0x</text>9115</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph voltage phase: phU12h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>37142</td>
          <td><text>0x</text>9116</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph voltage phase: phU23h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>37143</td>
          <td><text>0x</text>9117</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph voltage phase: phU31h1</td>
          <td align="center">?<text> / </text>10</td>
          <td align="center">S16</td>
        </tr>
        <tr>
          <td>37144</td>
          <td><text>0x</text>9118</td>
          <td align="center">1</td>
          <td align="left">Ph-N Voltage total harmonic distortion : THD V1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37145</td>
          <td><text>0x</text>9119</td>
          <td align="center">1</td>
          <td align="left">Ph-N Voltage total harmonic distortion : THD V2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37146</td>
          <td><text>0x</text>911A</td>
          <td align="center">1</td>
          <td align="left">Ph-N Voltage total harmonic distortion : THD V3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37147</td>
          <td><text>0x</text>911B</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph Voltage total harmonic distortion : THD U12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37148</td>
          <td><text>0x</text>911C</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph Voltage total harmonic distortion : THD U23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37149</td>
          <td><text>0x</text>911D</td>
          <td align="center">1</td>
          <td align="left">Ph-Ph Voltage total harmonic distortion : THD U31</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37150</td>
          <td><text>0x</text>911E</td>
          <td align="center">1</td>
          <td align="left">System THD V</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37151</td>
          <td><text>0x</text>911F</td>
          <td align="center">1</td>
          <td align="left">System THD U</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37152</td>
          <td><text>0x</text>9120</td>
          <td align="center">1</td>
          <td align="left">Crest factor : V1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37153</td>
          <td><text>0x</text>9121</td>
          <td align="center">1</td>
          <td align="left">Crest factor : V2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37154</td>
          <td><text>0x</text>9122</td>
          <td align="center">1</td>
          <td align="left">Crest factor : V3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37155</td>
          <td><text>0x</text>9123</td>
          <td align="center">1</td>
          <td align="left">Crest factor : U12</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37156</td>
          <td><text>0x</text>9124</td>
          <td align="center">1</td>
          <td align="left">Crest factor : U23</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37157</td>
          <td><text>0x</text>9125</td>
          <td align="center">1</td>
          <td align="left">Crest factor : U31</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. quality min/max - Network</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>37248</td>
          <td><text>0x</text>9180</td>
          <td>Info</td>
          <td>108</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>37248</td>
          <td><text>0x</text>9180</td>
          <td align="center">1</td>
          <td align="left">Maximum Vnb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37249</td>
          <td><text>0x</text>9181</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Vnb</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37251</td>
          <td><text>0x</text>9183</td>
          <td align="center">1</td>
          <td align="left">Maximum Vnba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37252</td>
          <td><text>0x</text>9184</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Vnba</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37254</td>
          <td><text>0x</text>9186</td>
          <td align="center">1</td>
          <td align="left">Maximum Unb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37255</td>
          <td><text>0x</text>9187</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Unb</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37257</td>
          <td><text>0x</text>9189</td>
          <td align="center">1</td>
          <td align="left">Maximum Unba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37258</td>
          <td><text>0x</text>918A</td>
          <td align="center">2</td>
          <td align="left">Date of maximum Unba</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37260</td>
          <td><text>0x</text>918C</td>
          <td align="center">1</td>
          <td align="left">Maximum THD V1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37261</td>
          <td><text>0x</text>918D</td>
          <td align="center">2</td>
          <td align="left">Date of maximum THD V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37263</td>
          <td><text>0x</text>918F</td>
          <td align="center">1</td>
          <td align="left">Maximum THD V2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37264</td>
          <td><text>0x</text>9190</td>
          <td align="center">2</td>
          <td align="left">Date of maximum THD V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37266</td>
          <td><text>0x</text>9192</td>
          <td align="center">1</td>
          <td align="left">Maximum THD V3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37267</td>
          <td><text>0x</text>9193</td>
          <td align="center">2</td>
          <td align="left">Date of maximum THD V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37269</td>
          <td><text>0x</text>9195</td>
          <td align="center">1</td>
          <td align="left">Maximum THD U12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37270</td>
          <td><text>0x</text>9196</td>
          <td align="center">2</td>
          <td align="left">Date of maximum THD U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37272</td>
          <td><text>0x</text>9198</td>
          <td align="center">1</td>
          <td align="left">Maximum THD U23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37273</td>
          <td><text>0x</text>9199</td>
          <td align="center">2</td>
          <td align="left">Date of maximum THD U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37275</td>
          <td><text>0x</text>919B</td>
          <td align="center">1</td>
          <td align="left">Maximum THD U31</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37276</td>
          <td><text>0x</text>919C</td>
          <td align="center">2</td>
          <td align="left">Date of maximum THD U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37278</td>
          <td><text>0x</text>919E</td>
          <td align="center">1</td>
          <td align="left">Minimum Vnb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37279</td>
          <td><text>0x</text>919F</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Vnb</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37281</td>
          <td><text>0x</text>91A1</td>
          <td align="center">1</td>
          <td align="left">Minimum Vnba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37282</td>
          <td><text>0x</text>91A2</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Vnba</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37284</td>
          <td><text>0x</text>91A4</td>
          <td align="center">1</td>
          <td align="left">Minimum Unb</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37285</td>
          <td><text>0x</text>91A5</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Unb</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37287</td>
          <td><text>0x</text>91A7</td>
          <td align="center">1</td>
          <td align="left">Minimum Unba</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37288</td>
          <td><text>0x</text>91A8</td>
          <td align="center">2</td>
          <td align="left">Date of minimum Unba</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37290</td>
          <td><text>0x</text>91AA</td>
          <td align="center">1</td>
          <td align="left">Minimum THD V1</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37291</td>
          <td><text>0x</text>91AB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum THD V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37293</td>
          <td><text>0x</text>91AD</td>
          <td align="center">1</td>
          <td align="left">Minimum THD V2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37294</td>
          <td><text>0x</text>91AE</td>
          <td align="center">2</td>
          <td align="left">Date of minimum THD V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37296</td>
          <td><text>0x</text>91B0</td>
          <td align="center">1</td>
          <td align="left">Minimum THD V3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37297</td>
          <td><text>0x</text>91B1</td>
          <td align="center">2</td>
          <td align="left">Date of minimum THD V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37299</td>
          <td><text>0x</text>91B3</td>
          <td align="center">1</td>
          <td align="left">Minimum THD U12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37300</td>
          <td><text>0x</text>91B4</td>
          <td align="center">2</td>
          <td align="left">Date of minimum THD U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37302</td>
          <td><text>0x</text>91B6</td>
          <td align="center">1</td>
          <td align="left">Minimum THD U23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37303</td>
          <td><text>0x</text>91B7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum THD U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37305</td>
          <td><text>0x</text>91B9</td>
          <td align="center">1</td>
          <td align="left">Minimum THD U31</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37306</td>
          <td><text>0x</text>91BA</td>
          <td align="center">2</td>
          <td align="left">Date of minimum THD U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37308</td>
          <td><text>0x</text>91BC</td>
          <td align="center">1</td>
          <td align="left">Maximum THD Vsys</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37309</td>
          <td><text>0x</text>91BD</td>
          <td align="center">2</td>
          <td align="left">Date of maximum THD Vsys</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37311</td>
          <td><text>0x</text>91BF</td>
          <td align="center">1</td>
          <td align="left">Maximum THD Usys</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37312</td>
          <td><text>0x</text>91C0</td>
          <td align="center">2</td>
          <td align="left">Date of maximum THD Usys</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37314</td>
          <td><text>0x</text>91C2</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor V1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37315</td>
          <td><text>0x</text>91C3</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37317</td>
          <td><text>0x</text>91C5</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor V2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37318</td>
          <td><text>0x</text>91C6</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37320</td>
          <td><text>0x</text>91C8</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor V3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37321</td>
          <td><text>0x</text>91C9</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37323</td>
          <td><text>0x</text>91CB</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor U12</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37324</td>
          <td><text>0x</text>91CC</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37326</td>
          <td><text>0x</text>91CE</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor U23</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37327</td>
          <td><text>0x</text>91CF</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37329</td>
          <td><text>0x</text>91D1</td>
          <td align="center">1</td>
          <td align="left">Maximum crest factor U31</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37330</td>
          <td><text>0x</text>91D2</td>
          <td align="center">2</td>
          <td align="left">Date of maximum crest factor U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37332</td>
          <td><text>0x</text>91D4</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor V1</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37333</td>
          <td><text>0x</text>91D5</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor V1</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37335</td>
          <td><text>0x</text>91D7</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor V2</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37336</td>
          <td><text>0x</text>91D8</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor V2</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37338</td>
          <td><text>0x</text>91DA</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor V3</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37339</td>
          <td><text>0x</text>91DB</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor V3</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37341</td>
          <td><text>0x</text>91DD</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor U12</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37342</td>
          <td><text>0x</text>91DE</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor U12</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37344</td>
          <td><text>0x</text>91E0</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor U23</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37345</td>
          <td><text>0x</text>91E1</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor U23</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37347</td>
          <td><text>0x</text>91E3</td>
          <td align="center">1</td>
          <td align="left">Minimum crest factor U31</td>
          <td align="center">-<text> / </text>1000</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37348</td>
          <td><text>0x</text>91E4</td>
          <td align="center">2</td>
          <td align="left">Date of minimum crest factor U31</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37350</td>
          <td><text>0x</text>91E6</td>
          <td align="center">1</td>
          <td align="left">Minimum THD Vsys</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37351</td>
          <td><text>0x</text>91E7</td>
          <td align="center">2</td>
          <td align="left">Date of minimum THD Vsys</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>37353</td>
          <td><text>0x</text>91E9</td>
          <td align="center">1</td>
          <td align="left">Minimum THD Usys</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37354</td>
          <td><text>0x</text>91EA</td>
          <td align="center">2</td>
          <td align="left">Date of minimum THD Usys</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. V harmonics - Network</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>37504</td>
          <td><text>0x</text>9280</td>
          <td>Info</td>
          <td>81</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>37504</td>
          <td><text>0x</text>9280</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37505</td>
          <td><text>0x</text>9281</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37506</td>
          <td><text>0x</text>9282</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37507</td>
          <td><text>0x</text>9283</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37508</td>
          <td><text>0x</text>9284</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37509</td>
          <td><text>0x</text>9285</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37510</td>
          <td><text>0x</text>9286</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37511</td>
          <td><text>0x</text>9287</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37512</td>
          <td><text>0x</text>9288</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37513</td>
          <td><text>0x</text>9289</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37514</td>
          <td><text>0x</text>928A</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37515</td>
          <td><text>0x</text>928B</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37516</td>
          <td><text>0x</text>928C</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37517</td>
          <td><text>0x</text>928D</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37518</td>
          <td><text>0x</text>928E</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37519</td>
          <td><text>0x</text>928F</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37520</td>
          <td><text>0x</text>9290</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37521</td>
          <td><text>0x</text>9291</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37522</td>
          <td><text>0x</text>9292</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37523</td>
          <td><text>0x</text>9293</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37524</td>
          <td><text>0x</text>9294</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37525</td>
          <td><text>0x</text>9295</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37526</td>
          <td><text>0x</text>9296</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37527</td>
          <td><text>0x</text>9297</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37528</td>
          <td><text>0x</text>9298</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37529</td>
          <td><text>0x</text>9299</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37530</td>
          <td><text>0x</text>929A</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37531</td>
          <td><text>0x</text>929B</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37532</td>
          <td><text>0x</text>929C</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37533</td>
          <td><text>0x</text>929D</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37534</td>
          <td><text>0x</text>929E</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37535</td>
          <td><text>0x</text>929F</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37536</td>
          <td><text>0x</text>92A0</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37537</td>
          <td><text>0x</text>92A1</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37538</td>
          <td><text>0x</text>92A2</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37539</td>
          <td><text>0x</text>92A3</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37540</td>
          <td><text>0x</text>92A4</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37541</td>
          <td><text>0x</text>92A5</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37542</td>
          <td><text>0x</text>92A6</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37543</td>
          <td><text>0x</text>92A7</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37544</td>
          <td><text>0x</text>92A8</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37545</td>
          <td><text>0x</text>92A9</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37546</td>
          <td><text>0x</text>92AA</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37547</td>
          <td><text>0x</text>92AB</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37548</td>
          <td><text>0x</text>92AC</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37549</td>
          <td><text>0x</text>92AD</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37550</td>
          <td><text>0x</text>92AE</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37551</td>
          <td><text>0x</text>92AF</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37552</td>
          <td><text>0x</text>92B0</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37553</td>
          <td><text>0x</text>92B1</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37554</td>
          <td><text>0x</text>92B2</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37555</td>
          <td><text>0x</text>92B3</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37556</td>
          <td><text>0x</text>92B4</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37557</td>
          <td><text>0x</text>92B5</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37558</td>
          <td><text>0x</text>92B6</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37559</td>
          <td><text>0x</text>92B7</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37560</td>
          <td><text>0x</text>92B8</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37561</td>
          <td><text>0x</text>92B9</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37562</td>
          <td><text>0x</text>92BA</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37563</td>
          <td><text>0x</text>92BB</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37564</td>
          <td><text>0x</text>92BC</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37565</td>
          <td><text>0x</text>92BD</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37566</td>
          <td><text>0x</text>92BE</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37567</td>
          <td><text>0x</text>92BF</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37568</td>
          <td><text>0x</text>92C0</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37569</td>
          <td><text>0x</text>92C1</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37570</td>
          <td><text>0x</text>92C2</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37571</td>
          <td><text>0x</text>92C3</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37572</td>
          <td><text>0x</text>92C4</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37573</td>
          <td><text>0x</text>92C5</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37574</td>
          <td><text>0x</text>92C6</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37575</td>
          <td><text>0x</text>92C7</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37576</td>
          <td><text>0x</text>92C8</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37577</td>
          <td><text>0x</text>92C9</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37578</td>
          <td><text>0x</text>92CA</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37579</td>
          <td><text>0x</text>92CB</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37580</td>
          <td><text>0x</text>92CC</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37581</td>
          <td><text>0x</text>92CD</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37582</td>
          <td><text>0x</text>92CE</td>
          <td align="center">1</td>
          <td align="left">harmonic V1 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37583</td>
          <td><text>0x</text>92CF</td>
          <td align="center">1</td>
          <td align="left">harmonic V2 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37584</td>
          <td><text>0x</text>92D0</td>
          <td align="center">1</td>
          <td align="left">harmonic V3 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. U harmonics - Network</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>37632</td>
          <td><text>0x</text>9300</td>
          <td>Info</td>
          <td>81</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>37632</td>
          <td><text>0x</text>9300</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37633</td>
          <td><text>0x</text>9301</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37634</td>
          <td><text>0x</text>9302</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 2</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37635</td>
          <td><text>0x</text>9303</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37636</td>
          <td><text>0x</text>9304</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37637</td>
          <td><text>0x</text>9305</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 3</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37638</td>
          <td><text>0x</text>9306</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37639</td>
          <td><text>0x</text>9307</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37640</td>
          <td><text>0x</text>9308</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 4</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37641</td>
          <td><text>0x</text>9309</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37642</td>
          <td><text>0x</text>930A</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37643</td>
          <td><text>0x</text>930B</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 5</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37644</td>
          <td><text>0x</text>930C</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37645</td>
          <td><text>0x</text>930D</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37646</td>
          <td><text>0x</text>930E</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 6</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37647</td>
          <td><text>0x</text>930F</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37648</td>
          <td><text>0x</text>9310</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37649</td>
          <td><text>0x</text>9311</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 7</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37650</td>
          <td><text>0x</text>9312</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37651</td>
          <td><text>0x</text>9313</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37652</td>
          <td><text>0x</text>9314</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 8</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37653</td>
          <td><text>0x</text>9315</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37654</td>
          <td><text>0x</text>9316</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37655</td>
          <td><text>0x</text>9317</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 9</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37656</td>
          <td><text>0x</text>9318</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37657</td>
          <td><text>0x</text>9319</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37658</td>
          <td><text>0x</text>931A</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 10</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37659</td>
          <td><text>0x</text>931B</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37660</td>
          <td><text>0x</text>931C</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37661</td>
          <td><text>0x</text>931D</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 11</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37662</td>
          <td><text>0x</text>931E</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37663</td>
          <td><text>0x</text>931F</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37664</td>
          <td><text>0x</text>9320</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 12</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37665</td>
          <td><text>0x</text>9321</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37666</td>
          <td><text>0x</text>9322</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37667</td>
          <td><text>0x</text>9323</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 13</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37668</td>
          <td><text>0x</text>9324</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37669</td>
          <td><text>0x</text>9325</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37670</td>
          <td><text>0x</text>9326</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 14</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37671</td>
          <td><text>0x</text>9327</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37672</td>
          <td><text>0x</text>9328</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37673</td>
          <td><text>0x</text>9329</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 15</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37674</td>
          <td><text>0x</text>932A</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37675</td>
          <td><text>0x</text>932B</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37676</td>
          <td><text>0x</text>932C</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 16</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37677</td>
          <td><text>0x</text>932D</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37678</td>
          <td><text>0x</text>932E</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37679</td>
          <td><text>0x</text>932F</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 17</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37680</td>
          <td><text>0x</text>9330</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37681</td>
          <td><text>0x</text>9331</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37682</td>
          <td><text>0x</text>9332</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 18</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37683</td>
          <td><text>0x</text>9333</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37684</td>
          <td><text>0x</text>9334</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37685</td>
          <td><text>0x</text>9335</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 19</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37686</td>
          <td><text>0x</text>9336</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37687</td>
          <td><text>0x</text>9337</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37688</td>
          <td><text>0x</text>9338</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 20</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37689</td>
          <td><text>0x</text>9339</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37690</td>
          <td><text>0x</text>933A</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37691</td>
          <td><text>0x</text>933B</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 21</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37692</td>
          <td><text>0x</text>933C</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37693</td>
          <td><text>0x</text>933D</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37694</td>
          <td><text>0x</text>933E</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 22</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37695</td>
          <td><text>0x</text>933F</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37696</td>
          <td><text>0x</text>9340</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37697</td>
          <td><text>0x</text>9341</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 23</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37698</td>
          <td><text>0x</text>9342</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37699</td>
          <td><text>0x</text>9343</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37700</td>
          <td><text>0x</text>9344</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 24</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37701</td>
          <td><text>0x</text>9345</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37702</td>
          <td><text>0x</text>9346</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37703</td>
          <td><text>0x</text>9347</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 25</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37704</td>
          <td><text>0x</text>9348</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37705</td>
          <td><text>0x</text>9349</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37706</td>
          <td><text>0x</text>934A</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 26 to 34</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37707</td>
          <td><text>0x</text>934B</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37708</td>
          <td><text>0x</text>934C</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37709</td>
          <td><text>0x</text>934D</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 35 to 50</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37710</td>
          <td><text>0x</text>934E</td>
          <td align="center">1</td>
          <td align="left">harmonic U12 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37711</td>
          <td><text>0x</text>934F</td>
          <td align="center">1</td>
          <td align="left">harmonic U23 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>37712</td>
          <td><text>0x</text>9350</td>
          <td align="center">1</td>
          <td align="left">harmonic U31 row 51 to 63</td>
          <td align="center">%<text> / </text>100</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Reset min/max - Network</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>37744</td>
          <td><text>0x</text>9370</td>
          <td>Commands</td>
          <td>1</td>
          <td>NONE</td>
          <td>WRITE</td>
          <td>WRITE</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>37744</td>
          <td><text>0x</text>9370</td>
          <td align="center">1</td>
          <td align="left">Erase : These values could be combine all<br>0x0001<text> : </text>Instantaneous Min/Max V unb<br>0x0002<text> : </text>Instantaneous Min/Max U unb<br>0x0400<text> : </text>Instantaneous Min/Max THD V<br>0x0800<text> : </text>Instantaneous Min/Max THD U<br>0x2000<text> : </text>Instantaneous Min/Max Crest Fact. V<br>0x4000<text> : </text>Instantaneous Min/Max Crest Fact. U<br>0xFFFF<text> : </text>Instantaneous Min/Max ALL</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
      </tbody></table><br><br><h1 id="Settings" class="level3" align="left">Settings</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Power measurement settings</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>34816</td>
          <td><text>0x</text>8800</td>
          <td>Settings</td>
          <td>7</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>34816</td>
          <td><text>0x</text>8800</td>
          <td align="center">1</td>
          <td align="left">Integration time for instantaneous</td>
          <td align="center">s<text> / </text>5</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34817</td>
          <td><text>0x</text>8801</td>
          <td align="center">1</td>
          <td align="left">Integration time for average</td>
          <td align="center">min</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34818</td>
          <td><text>0x</text>8802</td>
          <td align="center">1</td>
          <td align="left">Compute method for reactive and apparent powers :<br>0<text> : </text>Arithmetic<br>1<text> : </text>Vector</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34819</td>
          <td><text>0x</text>8803</td>
          <td align="center">1</td>
          <td align="left">THD type :<br>0<text> : </text>THD (fundamental)<br>1<text> : </text>thd (RMS)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34820</td>
          <td><text>0x</text>8804</td>
          <td align="center">1</td>
          <td align="left">THD method :<br>0<text> : </text>Total<br>1<text> : </text>Spectrum</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34821</td>
          <td><text>0x</text>8805</td>
          <td align="center">1</td>
          <td align="left">THD spectrum limit :<br>0<text> : </text>Rank 40<br>1<text> : </text>Rank 63</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34822</td>
          <td><text>0x</text>8806</td>
          <td align="center">1</td>
          <td align="left">Phase to neutral voltage lowest level</td>
          <td align="center">V</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34823</td>
          <td><text>0x</text>8807</td>
          <td align="center">1</td>
          <td align="left">PF convention<br>0<text> : </text>IEC<br>1<text> : </text>IEEE</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Energy measurement settings</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>34832</td>
          <td><text>0x</text>8810</td>
          <td>Settings</td>
          <td>28</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>34832</td>
          <td><text>0x</text>8810</td>
          <td align="center">1</td>
          <td align="left">Integration time for load curve</td>
          <td align="center">min</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34833</td>
          <td><text>0x</text>8811</td>
          <td align="center">1</td>
          <td align="left">Load curve top synchro source :<br>0<text> : </text>Internal RTC<br>1<text> : </text>External input<br>2<text> : </text>External communication</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34834</td>
          <td><text>0x</text>8812</td>
          <td align="center">1</td>
          <td align="left">Load selected for metrological LED:<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>254<text> : </text>Sum of all loads</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34835</td>
          <td><text>0x</text>8813</td>
          <td align="center">1</td>
          <td align="left">Energy associated to metrological LED:<br>0<text> : </text>Positive active energy<br>1<text> : </text>Negative active energy<br>2<text> : </text>Positive reactive energy<br>3<text> : </text>Negative reactive energy<br>4<text> : </text>Apparent energy</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34836</td>
          <td><text>0x</text>8814</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 1 associated load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34837</td>
          <td><text>0x</text>8815</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 1 associated power<br>0<text> : </text>P+<br>1<text> : </text>P-<br>2<text> : </text>Q+<br>3<text> : </text>Q-<br>4<text> : </text>S<br>5<text> : </text>Unused</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34838</td>
          <td><text>0x</text>8816</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 2 associated load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34839</td>
          <td><text>0x</text>8817</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 2 associated power<br>0<text> : </text>P+<br>1<text> : </text>P-<br>2<text> : </text>Q+<br>3<text> : </text>Q-<br>4<text> : </text>S<br>5<text> : </text>Unused</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34840</td>
          <td><text>0x</text>8818</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 3 associated load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34841</td>
          <td><text>0x</text>8819</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 3 associated power<br>0<text> : </text>P+<br>1<text> : </text>P-<br>2<text> : </text>Q+<br>3<text> : </text>Q-<br>4<text> : </text>S<br>5<text> : </text>Unused</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34842</td>
          <td><text>0x</text>881A</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 4 associated load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34843</td>
          <td><text>0x</text>881B</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 4 associated power<br>0<text> : </text>P+<br>1<text> : </text>P-<br>2<text> : </text>Q+<br>3<text> : </text>Q-<br>4<text> : </text>S<br>5<text> : </text>Unused</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34844</td>
          <td><text>0x</text>881C</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 5 associated load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34845</td>
          <td><text>0x</text>881D</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 5 associated power<br>0<text> : </text>P+<br>1<text> : </text>P-<br>2<text> : </text>Q+<br>3<text> : </text>Q-<br>4<text> : </text>S<br>5<text> : </text>Unused</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34846</td>
          <td><text>0x</text>881E</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 6 associated load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34847</td>
          <td><text>0x</text>881F</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 6 associated power<br>0<text> : </text>P+<br>1<text> : </text>P-<br>2<text> : </text>Q+<br>3<text> : </text>Q-<br>4<text> : </text>S<br>5<text> : </text>Unused</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34848</td>
          <td><text>0x</text>8820</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 7 associated load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34849</td>
          <td><text>0x</text>8821</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 7 associated power<br>0<text> : </text>P+<br>1<text> : </text>P-<br>2<text> : </text>Q+<br>3<text> : </text>Q-<br>4<text> : </text>S<br>5<text> : </text>Unused</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34850</td>
          <td><text>0x</text>8822</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 8 associated load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34851</td>
          <td><text>0x</text>8823</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 8 associated power<br>0<text> : </text>P+<br>1<text> : </text>P-<br>2<text> : </text>Q+<br>3<text> : </text>Q-<br>4<text> : </text>S<br>5<text> : </text>Unused</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34852</td>
          <td><text>0x</text>8824</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 9 associated load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34853</td>
          <td><text>0x</text>8825</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 9 associated power<br>0<text> : </text>P+<br>1<text> : </text>P-<br>2<text> : </text>Q+<br>3<text> : </text>Q-<br>4<text> : </text>S<br>5<text> : </text>Unused</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34854</td>
          <td><text>0x</text>8826</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 10 associated load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34855</td>
          <td><text>0x</text>8827</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 10 associated power<br>0<text> : </text>P+<br>1<text> : </text>P-<br>2<text> : </text>Q+<br>3<text> : </text>Q-<br>4<text> : </text>S<br>5<text> : </text>Unused</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34856</td>
          <td><text>0x</text>8828</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 11 associated load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34857</td>
          <td><text>0x</text>8829</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 11 associated power<br>0<text> : </text>P+<br>1<text> : </text>P-<br>2<text> : </text>Q+<br>3<text> : </text>Q-<br>4<text> : </text>S<br>5<text> : </text>Unused</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34858</td>
          <td><text>0x</text>882A</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 12 associated load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>34859</td>
          <td><text>0x</text>882B</td>
          <td align="center">1</td>
          <td align="left">Load curve point data 12 associated power<br>0<text> : </text>P+<br>1<text> : </text>P-<br>2<text> : </text>Q+<br>3<text> : </text>Q-<br>4<text> : </text>S<br>5<text> : </text>Unused</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff settings</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>35216</td>
          <td><text>0x</text>8990</td>
          <td>Settings</td>
          <td>10</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>35216</td>
          <td><text>0x</text>8990</td>
          <td align="center">1</td>
          <td align="left">Number of tariff used (0 to 8)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>35217</td>
          <td><text>0x</text>8991</td>
          <td align="center">1</td>
          <td align="left">Source<br>0<text> : </text>Not used<br>1<text> : </text>COM<br>2<text> : </text>Inputs</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>35218</td>
          <td><text>0x</text>8992</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35219</td>
          <td><text>0x</text>8993</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35220</td>
          <td><text>0x</text>8994</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35221</td>
          <td><text>0x</text>8995</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35222</td>
          <td><text>0x</text>8996</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35223</td>
          <td><text>0x</text>8997</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35224</td>
          <td><text>0x</text>8998</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>35225</td>
          <td><text>0x</text>8999</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
      </tbody></table><br><br><br><h1 id="Extensions" class="level2" align="left">Extensions</h1><br><h1 id="Multi-fluid" class="level3" align="left">Multi-fluid</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of Multi-fluid<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10560</td>
          <td><text>0x</text>2940</td>
          <td>Settings</td>
          <td>12</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10560</td>
          <td><text>0x</text>2940</td>
          <td align="center">1</td>
          <td align="left">Enabled<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10561</td>
          <td><text>0x</text>2941</td>
          <td align="center">1</td>
          <td align="left">SrcIdx<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>10562</td>
          <td><text>0x</text>2942</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10570</td>
          <td><text>0x</text>294A</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10571</td>
          <td><text>0x</text>294B</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of Multi-fluid<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10581</td>
          <td><text>0x</text>2955</td>
          <td>Settings</td>
          <td>12</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10581</td>
          <td><text>0x</text>2955</td>
          <td align="center">1</td>
          <td align="left">Enabled<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10582</td>
          <td><text>0x</text>2956</td>
          <td align="center">1</td>
          <td align="left">SrcIdx<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>10583</td>
          <td><text>0x</text>2957</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10591</td>
          <td><text>0x</text>295F</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10592</td>
          <td><text>0x</text>2960</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of Multi-fluid<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10602</td>
          <td><text>0x</text>296A</td>
          <td>Settings</td>
          <td>12</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10602</td>
          <td><text>0x</text>296A</td>
          <td align="center">1</td>
          <td align="left">Enabled<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10603</td>
          <td><text>0x</text>296B</td>
          <td align="center">1</td>
          <td align="left">SrcIdx<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>10604</td>
          <td><text>0x</text>296C</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10612</td>
          <td><text>0x</text>2974</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10613</td>
          <td><text>0x</text>2975</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of Multi-fluid<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10623</td>
          <td><text>0x</text>297F</td>
          <td>Settings</td>
          <td>12</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10623</td>
          <td><text>0x</text>297F</td>
          <td align="center">1</td>
          <td align="left">Enabled<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10624</td>
          <td><text>0x</text>2980</td>
          <td align="center">1</td>
          <td align="left">SrcIdx<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>10625</td>
          <td><text>0x</text>2981</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10633</td>
          <td><text>0x</text>2989</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10634</td>
          <td><text>0x</text>298A</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of Multi-fluid<text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10644</td>
          <td><text>0x</text>2994</td>
          <td>Settings</td>
          <td>12</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10644</td>
          <td><text>0x</text>2994</td>
          <td align="center">1</td>
          <td align="left">Enabled<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10645</td>
          <td><text>0x</text>2995</td>
          <td align="center">1</td>
          <td align="left">SrcIdx<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>10646</td>
          <td><text>0x</text>2996</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10654</td>
          <td><text>0x</text>299E</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10655</td>
          <td><text>0x</text>299F</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of Multi-fluid<text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10665</td>
          <td><text>0x</text>29A9</td>
          <td>Settings</td>
          <td>12</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10665</td>
          <td><text>0x</text>29A9</td>
          <td align="center">1</td>
          <td align="left">Enabled<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10666</td>
          <td><text>0x</text>29AA</td>
          <td align="center">1</td>
          <td align="left">SrcIdx<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>10667</td>
          <td><text>0x</text>29AB</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10675</td>
          <td><text>0x</text>29B3</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10676</td>
          <td><text>0x</text>29B4</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of Multi-fluid<text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10686</td>
          <td><text>0x</text>29BE</td>
          <td>Settings</td>
          <td>12</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10686</td>
          <td><text>0x</text>29BE</td>
          <td align="center">1</td>
          <td align="left">Enabled<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10687</td>
          <td><text>0x</text>29BF</td>
          <td align="center">1</td>
          <td align="left">SrcIdx<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>10688</td>
          <td><text>0x</text>29C0</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10696</td>
          <td><text>0x</text>29C8</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10697</td>
          <td><text>0x</text>29C9</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of Multi-fluid<text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10707</td>
          <td><text>0x</text>29D3</td>
          <td>Settings</td>
          <td>12</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10707</td>
          <td><text>0x</text>29D3</td>
          <td align="center">1</td>
          <td align="left">Enabled<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10708</td>
          <td><text>0x</text>29D4</td>
          <td align="center">1</td>
          <td align="left">SrcIdx<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>10709</td>
          <td><text>0x</text>29D5</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10717</td>
          <td><text>0x</text>29DD</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10718</td>
          <td><text>0x</text>29DE</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of Multi-fluid<text> #</text>9</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10728</td>
          <td><text>0x</text>29E8</td>
          <td>Settings</td>
          <td>12</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10728</td>
          <td><text>0x</text>29E8</td>
          <td align="center">1</td>
          <td align="left">Enabled<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10729</td>
          <td><text>0x</text>29E9</td>
          <td align="center">1</td>
          <td align="left">SrcIdx<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>10730</td>
          <td><text>0x</text>29EA</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10738</td>
          <td><text>0x</text>29F2</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10739</td>
          <td><text>0x</text>29F3</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of Multi-fluid<text> #</text>10</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10749</td>
          <td><text>0x</text>29FD</td>
          <td>Settings</td>
          <td>12</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10749</td>
          <td><text>0x</text>29FD</td>
          <td align="center">1</td>
          <td align="left">Enabled<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10750</td>
          <td><text>0x</text>29FE</td>
          <td align="center">1</td>
          <td align="left">SrcIdx<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>10751</td>
          <td><text>0x</text>29FF</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10759</td>
          <td><text>0x</text>2A07</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10760</td>
          <td><text>0x</text>2A08</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid feeder<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10240</td>
          <td><text>0x</text>2800</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10240</td>
          <td><text>0x</text>2800</td>
          <td align="center">1</td>
          <td align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10241</td>
          <td><text>0x</text>2801</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr class="lignereserved">
          <td>10242</td>
          <td><text>0x</text>2802</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10250</td>
          <td><text>0x</text>280A</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10251</td>
          <td><text>0x</text>280B</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10252</td>
          <td><text>0x</text>280C</td>
          <td align="center">4</td>
          <td align="left">Partial</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10256</td>
          <td><text>0x</text>2810</td>
          <td align="center">4</td>
          <td align="left">Total</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10260</td>
          <td><text>0x</text>2814</td>
          <td align="center">1</td>
          <td align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10261</td>
          <td><text>0x</text>2815</td>
          <td align="center">2</td>
          <td align="left">Weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid feeder<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10271</td>
          <td><text>0x</text>281F</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10271</td>
          <td><text>0x</text>281F</td>
          <td align="center">1</td>
          <td align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10272</td>
          <td><text>0x</text>2820</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr class="lignereserved">
          <td>10273</td>
          <td><text>0x</text>2821</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10281</td>
          <td><text>0x</text>2829</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10282</td>
          <td><text>0x</text>282A</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10283</td>
          <td><text>0x</text>282B</td>
          <td align="center">4</td>
          <td align="left">Partial</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10287</td>
          <td><text>0x</text>282F</td>
          <td align="center">4</td>
          <td align="left">Total</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10291</td>
          <td><text>0x</text>2833</td>
          <td align="center">1</td>
          <td align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10292</td>
          <td><text>0x</text>2834</td>
          <td align="center">2</td>
          <td align="left">Weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid feeder<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10302</td>
          <td><text>0x</text>283E</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10302</td>
          <td><text>0x</text>283E</td>
          <td align="center">1</td>
          <td align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10303</td>
          <td><text>0x</text>283F</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr class="lignereserved">
          <td>10304</td>
          <td><text>0x</text>2840</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10312</td>
          <td><text>0x</text>2848</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10313</td>
          <td><text>0x</text>2849</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10314</td>
          <td><text>0x</text>284A</td>
          <td align="center">4</td>
          <td align="left">Partial</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10318</td>
          <td><text>0x</text>284E</td>
          <td align="center">4</td>
          <td align="left">Total</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10322</td>
          <td><text>0x</text>2852</td>
          <td align="center">1</td>
          <td align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10323</td>
          <td><text>0x</text>2853</td>
          <td align="center">2</td>
          <td align="left">Weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid feeder<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10333</td>
          <td><text>0x</text>285D</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10333</td>
          <td><text>0x</text>285D</td>
          <td align="center">1</td>
          <td align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10334</td>
          <td><text>0x</text>285E</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr class="lignereserved">
          <td>10335</td>
          <td><text>0x</text>285F</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10343</td>
          <td><text>0x</text>2867</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10344</td>
          <td><text>0x</text>2868</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10345</td>
          <td><text>0x</text>2869</td>
          <td align="center">4</td>
          <td align="left">Partial</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10349</td>
          <td><text>0x</text>286D</td>
          <td align="center">4</td>
          <td align="left">Total</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10353</td>
          <td><text>0x</text>2871</td>
          <td align="center">1</td>
          <td align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10354</td>
          <td><text>0x</text>2872</td>
          <td align="center">2</td>
          <td align="left">Weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid feeder<text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10364</td>
          <td><text>0x</text>287C</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10364</td>
          <td><text>0x</text>287C</td>
          <td align="center">1</td>
          <td align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10365</td>
          <td><text>0x</text>287D</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr class="lignereserved">
          <td>10366</td>
          <td><text>0x</text>287E</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10374</td>
          <td><text>0x</text>2886</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10375</td>
          <td><text>0x</text>2887</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10376</td>
          <td><text>0x</text>2888</td>
          <td align="center">4</td>
          <td align="left">Partial</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10380</td>
          <td><text>0x</text>288C</td>
          <td align="center">4</td>
          <td align="left">Total</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10384</td>
          <td><text>0x</text>2890</td>
          <td align="center">1</td>
          <td align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10385</td>
          <td><text>0x</text>2891</td>
          <td align="center">2</td>
          <td align="left">Weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid feeder<text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10395</td>
          <td><text>0x</text>289B</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10395</td>
          <td><text>0x</text>289B</td>
          <td align="center">1</td>
          <td align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10396</td>
          <td><text>0x</text>289C</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr class="lignereserved">
          <td>10397</td>
          <td><text>0x</text>289D</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10405</td>
          <td><text>0x</text>28A5</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10406</td>
          <td><text>0x</text>28A6</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10407</td>
          <td><text>0x</text>28A7</td>
          <td align="center">4</td>
          <td align="left">Partial</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10411</td>
          <td><text>0x</text>28AB</td>
          <td align="center">4</td>
          <td align="left">Total</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10415</td>
          <td><text>0x</text>28AF</td>
          <td align="center">1</td>
          <td align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10416</td>
          <td><text>0x</text>28B0</td>
          <td align="center">2</td>
          <td align="left">Weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid feeder<text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10426</td>
          <td><text>0x</text>28BA</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10426</td>
          <td><text>0x</text>28BA</td>
          <td align="center">1</td>
          <td align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10427</td>
          <td><text>0x</text>28BB</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr class="lignereserved">
          <td>10428</td>
          <td><text>0x</text>28BC</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10436</td>
          <td><text>0x</text>28C4</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10437</td>
          <td><text>0x</text>28C5</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10438</td>
          <td><text>0x</text>28C6</td>
          <td align="center">4</td>
          <td align="left">Partial</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10442</td>
          <td><text>0x</text>28CA</td>
          <td align="center">4</td>
          <td align="left">Total</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10446</td>
          <td><text>0x</text>28CE</td>
          <td align="center">1</td>
          <td align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10447</td>
          <td><text>0x</text>28CF</td>
          <td align="center">2</td>
          <td align="left">Weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid feeder<text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10457</td>
          <td><text>0x</text>28D9</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10457</td>
          <td><text>0x</text>28D9</td>
          <td align="center">1</td>
          <td align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10458</td>
          <td><text>0x</text>28DA</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr class="lignereserved">
          <td>10459</td>
          <td><text>0x</text>28DB</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10467</td>
          <td><text>0x</text>28E3</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10468</td>
          <td><text>0x</text>28E4</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10469</td>
          <td><text>0x</text>28E5</td>
          <td align="center">4</td>
          <td align="left">Partial</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10473</td>
          <td><text>0x</text>28E9</td>
          <td align="center">4</td>
          <td align="left">Total</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10477</td>
          <td><text>0x</text>28ED</td>
          <td align="center">1</td>
          <td align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10478</td>
          <td><text>0x</text>28EE</td>
          <td align="center">2</td>
          <td align="left">Weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid feeder<text> #</text>9</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10488</td>
          <td><text>0x</text>28F8</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10488</td>
          <td><text>0x</text>28F8</td>
          <td align="center">1</td>
          <td align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10489</td>
          <td><text>0x</text>28F9</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr class="lignereserved">
          <td>10490</td>
          <td><text>0x</text>28FA</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10498</td>
          <td><text>0x</text>2902</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10499</td>
          <td><text>0x</text>2903</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10500</td>
          <td><text>0x</text>2904</td>
          <td align="center">4</td>
          <td align="left">Partial</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10504</td>
          <td><text>0x</text>2908</td>
          <td align="center">4</td>
          <td align="left">Total</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10508</td>
          <td><text>0x</text>290C</td>
          <td align="center">1</td>
          <td align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10509</td>
          <td><text>0x</text>290D</td>
          <td align="center">2</td>
          <td align="left">Weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid feeder<text> #</text>10</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>10519</td>
          <td><text>0x</text>2917</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>10519</td>
          <td><text>0x</text>2917</td>
          <td align="center">1</td>
          <td align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10520</td>
          <td><text>0x</text>2918</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr class="lignereserved">
          <td>10521</td>
          <td><text>0x</text>2919</td>
          <td align="center">8</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>10529</td>
          <td><text>0x</text>2921</td>
          <td align="center">1</td>
          <td align="left">Nature</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10530</td>
          <td><text>0x</text>2922</td>
          <td align="center">1</td>
          <td align="left">Usage</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10531</td>
          <td><text>0x</text>2923</td>
          <td align="center">4</td>
          <td align="left">Partial</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10535</td>
          <td><text>0x</text>2927</td>
          <td align="center">4</td>
          <td align="left">Total</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>10539</td>
          <td><text>0x</text>292B</td>
          <td align="center">1</td>
