          <td align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>10540</td>
          <td><text>0x</text>292C</td>
          <td align="center">2</td>
          <td align="left">Weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><br><h1 id="I/O" class="level3" align="left">I/O</h1><br><h1 id="Logical I/O" class="level4" align="left">Logical I/O</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical input - <text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11008</td>
          <td><text>0x</text>2B00</td>
          <td>Settings</td>
          <td>6</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11008</td>
          <td><text>0x</text>2B00</td>
          <td align="center">1</td>
          <td align="left">Mode<br>0<text> : </text>Bin State and Pulse meter<br>1<text> : </text>Top synchro (only for input 1)<br>2<text> : </text>Trip breaker (only for inputs 1 &amp; 2)<br>3<text> : </text>Tariff (1-2)<br>4<text> : </text>Tariff (3-4)<br>5<text> : </text>Tariff (5-8)</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11009</td>
          <td><text>0x</text>2B01</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11010</td>
          <td><text>0x</text>2B02</td>
          <td align="center">2</td>
          <td align="left">Pulse meter weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11012</td>
          <td><text>0x</text>2B04</td>
          <td align="center">1</td>
          <td align="left">Pulse meter unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11013</td>
          <td><text>0x</text>2B05</td>
          <td align="center">1</td>
          <td align="left">Time OnOff (only for Pulse Meter)</td>
          <td align="center">s<text> / </text>100</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical input - <text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11015</td>
          <td><text>0x</text>2B07</td>
          <td>Settings</td>
          <td>6</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11015</td>
          <td><text>0x</text>2B07</td>
          <td align="center">1</td>
          <td align="left">Mode<br>0<text> : </text>Bin State and Pulse meter<br>1<text> : </text>Top synchro (only for input 1)<br>2<text> : </text>Trip breaker (only for inputs 1 &amp; 2)<br>3<text> : </text>Tariff (1-2)<br>4<text> : </text>Tariff (3-4)<br>5<text> : </text>Tariff (5-8)</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11016</td>
          <td><text>0x</text>2B08</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11017</td>
          <td><text>0x</text>2B09</td>
          <td align="center">2</td>
          <td align="left">Pulse meter weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11019</td>
          <td><text>0x</text>2B0B</td>
          <td align="center">1</td>
          <td align="left">Pulse meter unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11020</td>
          <td><text>0x</text>2B0C</td>
          <td align="center">1</td>
          <td align="left">Time OnOff (only for Pulse Meter)</td>
          <td align="center">s<text> / </text>100</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical input - <text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11022</td>
          <td><text>0x</text>2B0E</td>
          <td>Settings</td>
          <td>6</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11022</td>
          <td><text>0x</text>2B0E</td>
          <td align="center">1</td>
          <td align="left">Mode<br>0<text> : </text>Bin State and Pulse meter<br>1<text> : </text>Top synchro (only for input 1)<br>2<text> : </text>Trip breaker (only for inputs 1 &amp; 2)<br>3<text> : </text>Tariff (1-2)<br>4<text> : </text>Tariff (3-4)<br>5<text> : </text>Tariff (5-8)</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11023</td>
          <td><text>0x</text>2B0F</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11024</td>
          <td><text>0x</text>2B10</td>
          <td align="center">2</td>
          <td align="left">Pulse meter weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11026</td>
          <td><text>0x</text>2B12</td>
          <td align="center">1</td>
          <td align="left">Pulse meter unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11027</td>
          <td><text>0x</text>2B13</td>
          <td align="center">1</td>
          <td align="left">Time OnOff (only for Pulse Meter)</td>
          <td align="center">s<text> / </text>100</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical input - <text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11029</td>
          <td><text>0x</text>2B15</td>
          <td>Settings</td>
          <td>6</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11029</td>
          <td><text>0x</text>2B15</td>
          <td align="center">1</td>
          <td align="left">Mode<br>0<text> : </text>Bin State and Pulse meter<br>1<text> : </text>Top synchro (only for input 1)<br>2<text> : </text>Trip breaker (only for inputs 1 &amp; 2)<br>3<text> : </text>Tariff (1-2)<br>4<text> : </text>Tariff (3-4)<br>5<text> : </text>Tariff (5-8)</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11030</td>
          <td><text>0x</text>2B16</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11031</td>
          <td><text>0x</text>2B17</td>
          <td align="center">2</td>
          <td align="left">Pulse meter weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11033</td>
          <td><text>0x</text>2B19</td>
          <td align="center">1</td>
          <td align="left">Pulse meter unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11034</td>
          <td><text>0x</text>2B1A</td>
          <td align="center">1</td>
          <td align="left">Time OnOff (only for Pulse Meter)</td>
          <td align="center">s<text> / </text>100</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical input - <text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11036</td>
          <td><text>0x</text>2B1C</td>
          <td>Settings</td>
          <td>6</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11036</td>
          <td><text>0x</text>2B1C</td>
          <td align="center">1</td>
          <td align="left">Mode<br>0<text> : </text>Bin State and Pulse meter<br>1<text> : </text>Top synchro (only for input 1)<br>2<text> : </text>Trip breaker (only for inputs 1 &amp; 2)<br>3<text> : </text>Tariff (1-2)<br>4<text> : </text>Tariff (3-4)<br>5<text> : </text>Tariff (5-8)</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11037</td>
          <td><text>0x</text>2B1D</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11038</td>
          <td><text>0x</text>2B1E</td>
          <td align="center">2</td>
          <td align="left">Pulse meter weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11040</td>
          <td><text>0x</text>2B20</td>
          <td align="center">1</td>
          <td align="left">Pulse meter unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11041</td>
          <td><text>0x</text>2B21</td>
          <td align="center">1</td>
          <td align="left">Time OnOff (only for Pulse Meter)</td>
          <td align="center">s<text> / </text>100</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical input - <text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11043</td>
          <td><text>0x</text>2B23</td>
          <td>Settings</td>
          <td>6</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11043</td>
          <td><text>0x</text>2B23</td>
          <td align="center">1</td>
          <td align="left">Mode<br>0<text> : </text>Bin State and Pulse meter<br>1<text> : </text>Top synchro (only for input 1)<br>2<text> : </text>Trip breaker (only for inputs 1 &amp; 2)<br>3<text> : </text>Tariff (1-2)<br>4<text> : </text>Tariff (3-4)<br>5<text> : </text>Tariff (5-8)</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11044</td>
          <td><text>0x</text>2B24</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11045</td>
          <td><text>0x</text>2B25</td>
          <td align="center">2</td>
          <td align="left">Pulse meter weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11047</td>
          <td><text>0x</text>2B27</td>
          <td align="center">1</td>
          <td align="left">Pulse meter unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11048</td>
          <td><text>0x</text>2B28</td>
          <td align="center">1</td>
          <td align="left">Time OnOff (only for Pulse Meter)</td>
          <td align="center">s<text> / </text>100</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical input - <text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11050</td>
          <td><text>0x</text>2B2A</td>
          <td>Settings</td>
          <td>6</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11050</td>
          <td><text>0x</text>2B2A</td>
          <td align="center">1</td>
          <td align="left">Mode<br>0<text> : </text>Bin State and Pulse meter<br>1<text> : </text>Top synchro (only for input 1)<br>2<text> : </text>Trip breaker (only for inputs 1 &amp; 2)<br>3<text> : </text>Tariff (1-2)<br>4<text> : </text>Tariff (3-4)<br>5<text> : </text>Tariff (5-8)</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11051</td>
          <td><text>0x</text>2B2B</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11052</td>
          <td><text>0x</text>2B2C</td>
          <td align="center">2</td>
          <td align="left">Pulse meter weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11054</td>
          <td><text>0x</text>2B2E</td>
          <td align="center">1</td>
          <td align="left">Pulse meter unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11055</td>
          <td><text>0x</text>2B2F</td>
          <td align="center">1</td>
          <td align="left">Time OnOff (only for Pulse Meter)</td>
          <td align="center">s<text> / </text>100</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical input - <text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11057</td>
          <td><text>0x</text>2B31</td>
          <td>Settings</td>
          <td>6</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11057</td>
          <td><text>0x</text>2B31</td>
          <td align="center">1</td>
          <td align="left">Mode<br>0<text> : </text>Bin State and Pulse meter<br>1<text> : </text>Top synchro (only for input 1)<br>2<text> : </text>Trip breaker (only for inputs 1 &amp; 2)<br>3<text> : </text>Tariff (1-2)<br>4<text> : </text>Tariff (3-4)<br>5<text> : </text>Tariff (5-8)</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11058</td>
          <td><text>0x</text>2B32</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11059</td>
          <td><text>0x</text>2B33</td>
          <td align="center">2</td>
          <td align="left">Pulse meter weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11061</td>
          <td><text>0x</text>2B35</td>
          <td align="center">1</td>
          <td align="left">Pulse meter unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11062</td>
          <td><text>0x</text>2B36</td>
          <td align="center">1</td>
          <td align="left">Time OnOff (only for Pulse Meter)</td>
          <td align="center">s<text> / </text>100</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical input - <text> #</text>9</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11064</td>
          <td><text>0x</text>2B38</td>
          <td>Settings</td>
          <td>6</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11064</td>
          <td><text>0x</text>2B38</td>
          <td align="center">1</td>
          <td align="left">Mode<br>0<text> : </text>Bin State and Pulse meter<br>1<text> : </text>Top synchro (only for input 1)<br>2<text> : </text>Trip breaker (only for inputs 1 &amp; 2)<br>3<text> : </text>Tariff (1-2)<br>4<text> : </text>Tariff (3-4)<br>5<text> : </text>Tariff (5-8)</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11065</td>
          <td><text>0x</text>2B39</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11066</td>
          <td><text>0x</text>2B3A</td>
          <td align="center">2</td>
          <td align="left">Pulse meter weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11068</td>
          <td><text>0x</text>2B3C</td>
          <td align="center">1</td>
          <td align="left">Pulse meter unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11069</td>
          <td><text>0x</text>2B3D</td>
          <td align="center">1</td>
          <td align="left">Time OnOff (only for Pulse Meter)</td>
          <td align="center">s<text> / </text>100</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical input - <text> #</text>10</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11071</td>
          <td><text>0x</text>2B3F</td>
          <td>Settings</td>
          <td>6</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11071</td>
          <td><text>0x</text>2B3F</td>
          <td align="center">1</td>
          <td align="left">Mode<br>0<text> : </text>Bin State and Pulse meter<br>1<text> : </text>Top synchro (only for input 1)<br>2<text> : </text>Trip breaker (only for inputs 1 &amp; 2)<br>3<text> : </text>Tariff (1-2)<br>4<text> : </text>Tariff (3-4)<br>5<text> : </text>Tariff (5-8)</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11072</td>
          <td><text>0x</text>2B40</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11073</td>
          <td><text>0x</text>2B41</td>
          <td align="center">2</td>
          <td align="left">Pulse meter weight</td>
          <td align="center">-<text> / </text>100</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11075</td>
          <td><text>0x</text>2B43</td>
          <td align="center">1</td>
          <td align="left">Pulse meter unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11076</td>
          <td><text>0x</text>2B44</td>
          <td align="center">1</td>
          <td align="left">Time OnOff (only for Pulse Meter)</td>
          <td align="center">s<text> / </text>100</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical output - <text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11104</td>
          <td><text>0x</text>2B60</td>
          <td>Settings</td>
          <td>1</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11104</td>
          <td><text>0x</text>2B60</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical output - <text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11105</td>
          <td><text>0x</text>2B61</td>
          <td>Settings</td>
          <td>1</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11105</td>
          <td><text>0x</text>2B61</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical output - <text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11106</td>
          <td><text>0x</text>2B62</td>
          <td>Settings</td>
          <td>1</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11106</td>
          <td><text>0x</text>2B62</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical output - <text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11107</td>
          <td><text>0x</text>2B63</td>
          <td>Settings</td>
          <td>1</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11107</td>
          <td><text>0x</text>2B63</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical output - <text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11108</td>
          <td><text>0x</text>2B64</td>
          <td>Settings</td>
          <td>1</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11108</td>
          <td><text>0x</text>2B64</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical output - <text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11109</td>
          <td><text>0x</text>2B65</td>
          <td>Settings</td>
          <td>1</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11109</td>
          <td><text>0x</text>2B65</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical output - <text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11110</td>
          <td><text>0x</text>2B66</td>
          <td>Settings</td>
          <td>1</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11110</td>
          <td><text>0x</text>2B66</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of logical output - <text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11111</td>
          <td><text>0x</text>2B67</td>
          <td>Settings</td>
          <td>1</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11111</td>
          <td><text>0x</text>2B67</td>
          <td align="center">1</td>
          <td align="left">Type<br>0<text> : </text>Normally opened<br>1<text> : </text>Normally closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Input</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11248</td>
          <td><text>0x</text>2BF0</td>
          <td>Info</td>
          <td>14</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11248</td>
          <td><text>0x</text>2BF0</td>
          <td align="center">1</td>
          <td align="left">Inputs number</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11249</td>
          <td><text>0x</text>2BF1</td>
          <td align="center">1</td>
          <td align="left">Bit x : Input x Available (1)/Not available (0)</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>11250</td>
          <td><text>0x</text>2BF2</td>
          <td align="center">1</td>
          <td align="left">Bit x : Input x Activated (1)/Deactivated (0)</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>11251</td>
          <td><text>0x</text>2BF3</td>
          <td align="center">1</td>
          <td align="left">Bit x : Input x NC (1)/NO (0)</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>11252</td>
          <td><text>0x</text>2BF4</td>
          <td align="center">1</td>
          <td align="left">Input 1 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11253</td>
          <td><text>0x</text>2BF5</td>
          <td align="center">1</td>
          <td align="left">Input 2 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11254</td>
          <td><text>0x</text>2BF6</td>
          <td align="center">1</td>
          <td align="left">Input 3 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11255</td>
          <td><text>0x</text>2BF7</td>
          <td align="center">1</td>
          <td align="left">Input 4 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11256</td>
          <td><text>0x</text>2BF8</td>
          <td align="center">1</td>
          <td align="left">Input 5 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11257</td>
          <td><text>0x</text>2BF9</td>
          <td align="center">1</td>
          <td align="left">Input 6 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11258</td>
          <td><text>0x</text>2BFA</td>
          <td align="center">1</td>
          <td align="left">Input 7 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11259</td>
          <td><text>0x</text>2BFB</td>
          <td align="center">1</td>
          <td align="left">Input 8 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11260</td>
          <td><text>0x</text>2BFC</td>
          <td align="center">1</td>
          <td align="left">Input 9 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11261</td>
          <td><text>0x</text>2BFD</td>
          <td align="center">1</td>
          <td align="left">Input 10 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Output</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11280</td>
          <td><text>0x</text>2C10</td>
          <td>Settings</td>
          <td>14</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11280</td>
          <td><text>0x</text>2C10</td>
          <td align="center">1</td>
          <td align="left">Outputs number</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11281</td>
          <td><text>0x</text>2C11</td>
          <td align="center">1</td>
          <td align="left">Bit x : Output x Available (1)/Not available (0)</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>11282</td>
          <td><text>0x</text>2C12</td>
          <td align="center">1</td>
          <td align="left">Bit x : Output x Activated (1)/Deactivated (0)</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>11283</td>
          <td><text>0x</text>2C13</td>
          <td align="center">1</td>
          <td align="left">Bit x : Output x NC (1)/NO (0)</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>11284</td>
          <td><text>0x</text>2C14</td>
          <td align="center">1</td>
          <td align="left">Bit x : Output x Cmd Deactivate Yes (1)/No (0)</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>11285</td>
          <td><text>0x</text>2C15</td>
          <td align="center">1</td>
          <td align="left">Bit x : Output x Cmd Activate Yes (1)/No (0)</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>11286</td>
          <td><text>0x</text>2C16</td>
          <td align="center">1</td>
          <td align="left">Ouput 1 function<br>0<text> : </text>eFctNone<br>3<text> : </text>eFctAlmReport<br>5<text> : </text>eFctLoadShedding<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11287</td>
          <td><text>0x</text>2C17</td>
          <td align="center">1</td>
          <td align="left">Ouput 2 function<br>0<text> : </text>eFctNone<br>3<text> : </text>eFctAlmReport<br>5<text> : </text>eFctLoadShedding<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11288</td>
          <td><text>0x</text>2C18</td>
          <td align="center">1</td>
          <td align="left">Ouput 3 function<br>0<text> : </text>eFctNone<br>3<text> : </text>eFctAlmReport<br>5<text> : </text>eFctLoadShedding<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11289</td>
          <td><text>0x</text>2C19</td>
          <td align="center">1</td>
          <td align="left">Ouput 4 function<br>0<text> : </text>eFctNone<br>3<text> : </text>eFctAlmReport<br>5<text> : </text>eFctLoadShedding<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11290</td>
          <td><text>0x</text>2C1A</td>
          <td align="center">1</td>
          <td align="left">Ouput 5 function<br>0<text> : </text>eFctNone<br>3<text> : </text>eFctAlmReport<br>5<text> : </text>eFctLoadShedding<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11291</td>
          <td><text>0x</text>2C1B</td>
          <td align="center">1</td>
          <td align="left">Ouput 6 function<br>0<text> : </text>eFctNone<br>3<text> : </text>eFctAlmReport<br>5<text> : </text>eFctLoadShedding<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11292</td>
          <td><text>0x</text>2C1C</td>
          <td align="center">1</td>
          <td align="left">Ouput 7 function<br>0<text> : </text>eFctNone<br>3<text> : </text>eFctAlmReport<br>5<text> : </text>eFctLoadShedding<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11293</td>
          <td><text>0x</text>2C1D</td>
          <td align="center">1</td>
          <td align="left">Ouput 8 function<br>0<text> : </text>eFctNone<br>3<text> : </text>eFctAlmReport<br>5<text> : </text>eFctLoadShedding<br>255<text> : </text>eFctMutiple</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Circuit breaker / Trip unit state</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11312</td>
          <td><text>0x</text>2C30</td>
          <td>Info</td>
          <td>6</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11312</td>
          <td><text>0x</text>2C30</td>
          <td align="center">1</td>
          <td align="left">Breaker state<br>0<text> : </text>Opened<br>1<text> : </text>Closed</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11313</td>
          <td><text>0x</text>2C31</td>
          <td align="center">1</td>
          <td align="left">Trip state<br>0<text> : </text>No trip<br>1<text> : </text>Trip</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11314</td>
          <td><text>0x</text>2C32</td>
          <td align="center">2</td>
          <td align="left">Trip count</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>11316</td>
          <td><text>0x</text>2C34</td>
          <td align="center">2</td>
          <td align="left">Last trip date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Input Pulse Meters Reset</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11318</td>
          <td><text>0x</text>2C36</td>
          <td>Commands</td>
          <td>2</td>
          <td>NONE</td>
          <td>WRITE_MANY</td>
          <td>WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11318</td>
          <td><text>0x</text>2C36</td>
          <td align="center">1</td>
          <td align="left">Erase pulse: These values could be combine all<br>0x0001<text> : </text>Input pulse counter 1<br>0x0002<text> : </text>Input pulse counter 2<br>0x0004<text> : </text>Input pulse counter 3<br>0x0008<text> : </text>Input pulse counter 4<br>0x0010<text> : </text>Input pulse counter 5<br>0x0020<text> : </text>Input pulse counter 6<br>0x0040<text> : </text>Input pulse counter 7<br>0x0080<text> : </text>Input pulse counter 8<br>0x0100<text> : </text>Input pulse counter 9<br>0x0200<text> : </text>Input pulse counter 10<br>0x03FF<text> : </text>Input pulse counter ALL</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>11319</td>
          <td><text>0x</text>2C37</td>
          <td align="center">1</td>
          <td align="left">Erase Trip count<br>0<text> : </text>No erase<br>1<text> : </text>Erase count</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><br><h1 id="Analog I/O" class="level4" align="left">Analog I/O</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of analog input<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11328</td>
          <td><text>0x</text>2C40</td>
          <td>Settings</td>
          <td>13</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11328</td>
          <td><text>0x</text>2C40</td>
          <td align="center">5</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11333</td>
          <td><text>0x</text>2C45</td>
          <td align="center">1</td>
          <td align="left">Input Type<br>0<text> : </text>0 - 20 mA<br>1<text> : </text>4 - 20 mA</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11334</td>
          <td><text>0x</text>2C46</td>
          <td align="center">1</td>
          <td align="left">Input Unit<br>0<text> : </text>A<br>1<text> : </text>V<br>2<text> : </text>W<br>3<text> : </text>kW<br>4<text> : </text>var<br>5<text> : </text>kvar<br>6<text> : </text>VA<br>7<text> : </text>kVA<br>8<text> : </text>?C<br>9<text> : </text>?F<br>10<text> : </text>mbar<br>11<text> : </text>bar<br>12<text> : </text>custom unit<br>13<text> : </text>-</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11335</td>
          <td><text>0x</text>2C47</td>
          <td align="center">1</td>
          <td align="left">Input X_Pt1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11336</td>
          <td><text>0x</text>2C48</td>
          <td align="center">2</td>
          <td align="left">Input Y_Pt1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11338</td>
          <td><text>0x</text>2C4A</td>
          <td align="center">1</td>
          <td align="left">Input X_Pt2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11339</td>
          <td><text>0x</text>2C4B</td>
          <td align="center">2</td>
          <td align="left">Input Y_Pt2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of analog input<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11341</td>
          <td><text>0x</text>2C4D</td>
          <td>Settings</td>
          <td>13</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11341</td>
          <td><text>0x</text>2C4D</td>
          <td align="center">5</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11346</td>
          <td><text>0x</text>2C52</td>
          <td align="center">1</td>
          <td align="left">Input Type<br>0<text> : </text>0 - 20 mA<br>1<text> : </text>4 - 20 mA</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11347</td>
          <td><text>0x</text>2C53</td>
          <td align="center">1</td>
          <td align="left">Input Unit<br>0<text> : </text>A<br>1<text> : </text>V<br>2<text> : </text>W<br>3<text> : </text>kW<br>4<text> : </text>var<br>5<text> : </text>kvar<br>6<text> : </text>VA<br>7<text> : </text>kVA<br>8<text> : </text>?C<br>9<text> : </text>?F<br>10<text> : </text>mbar<br>11<text> : </text>bar<br>12<text> : </text>custom unit<br>13<text> : </text>-</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11348</td>
          <td><text>0x</text>2C54</td>
          <td align="center">1</td>
          <td align="left">Input X_Pt1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11349</td>
          <td><text>0x</text>2C55</td>
          <td align="center">2</td>
          <td align="left">Input Y_Pt1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11351</td>
          <td><text>0x</text>2C57</td>
          <td align="center">1</td>
          <td align="left">Input X_Pt2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11352</td>
          <td><text>0x</text>2C58</td>
          <td align="center">2</td>
          <td align="left">Input Y_Pt2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of analog input<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11354</td>
          <td><text>0x</text>2C5A</td>
          <td>Settings</td>
          <td>13</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11354</td>
          <td><text>0x</text>2C5A</td>
          <td align="center">5</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11359</td>
          <td><text>0x</text>2C5F</td>
          <td align="center">1</td>
          <td align="left">Input Type<br>0<text> : </text>0 - 20 mA<br>1<text> : </text>4 - 20 mA</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11360</td>
          <td><text>0x</text>2C60</td>
          <td align="center">1</td>
          <td align="left">Input Unit<br>0<text> : </text>A<br>1<text> : </text>V<br>2<text> : </text>W<br>3<text> : </text>kW<br>4<text> : </text>var<br>5<text> : </text>kvar<br>6<text> : </text>VA<br>7<text> : </text>kVA<br>8<text> : </text>?C<br>9<text> : </text>?F<br>10<text> : </text>mbar<br>11<text> : </text>bar<br>12<text> : </text>custom unit<br>13<text> : </text>-</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11361</td>
          <td><text>0x</text>2C61</td>
          <td align="center">1</td>
          <td align="left">Input X_Pt1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11362</td>
          <td><text>0x</text>2C62</td>
          <td align="center">2</td>
          <td align="left">Input Y_Pt1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11364</td>
          <td><text>0x</text>2C64</td>
          <td align="center">1</td>
          <td align="left">Input X_Pt2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11365</td>
          <td><text>0x</text>2C65</td>
          <td align="center">2</td>
          <td align="left">Input Y_Pt2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of analog input<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11367</td>
          <td><text>0x</text>2C67</td>
          <td>Settings</td>
          <td>13</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11367</td>
          <td><text>0x</text>2C67</td>
          <td align="center">5</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11372</td>
          <td><text>0x</text>2C6C</td>
          <td align="center">1</td>
          <td align="left">Input Type<br>0<text> : </text>0 - 20 mA<br>1<text> : </text>4 - 20 mA</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11373</td>
          <td><text>0x</text>2C6D</td>
          <td align="center">1</td>
          <td align="left">Input Unit<br>0<text> : </text>A<br>1<text> : </text>V<br>2<text> : </text>W<br>3<text> : </text>kW<br>4<text> : </text>var<br>5<text> : </text>kvar<br>6<text> : </text>VA<br>7<text> : </text>kVA<br>8<text> : </text>?C<br>9<text> : </text>?F<br>10<text> : </text>mbar<br>11<text> : </text>bar<br>12<text> : </text>custom unit<br>13<text> : </text>-</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11374</td>
          <td><text>0x</text>2C6E</td>
          <td align="center">1</td>
          <td align="left">Input X_Pt1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11375</td>
          <td><text>0x</text>2C6F</td>
          <td align="center">2</td>
          <td align="left">Input Y_Pt1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11377</td>
          <td><text>0x</text>2C71</td>
          <td align="center">1</td>
          <td align="left">Input X_Pt2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11378</td>
          <td><text>0x</text>2C72</td>
          <td align="center">2</td>
          <td align="left">Input Y_Pt2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of analog input<text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11380</td>
          <td><text>0x</text>2C74</td>
          <td>Settings</td>
          <td>13</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11380</td>
          <td><text>0x</text>2C74</td>
          <td align="center">5</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11385</td>
          <td><text>0x</text>2C79</td>
          <td align="center">1</td>
          <td align="left">Input Type<br>0<text> : </text>0 - 20 mA<br>1<text> : </text>4 - 20 mA</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11386</td>
          <td><text>0x</text>2C7A</td>
          <td align="center">1</td>
          <td align="left">Input Unit<br>0<text> : </text>A<br>1<text> : </text>V<br>2<text> : </text>W<br>3<text> : </text>kW<br>4<text> : </text>var<br>5<text> : </text>kvar<br>6<text> : </text>VA<br>7<text> : </text>kVA<br>8<text> : </text>?C<br>9<text> : </text>?F<br>10<text> : </text>mbar<br>11<text> : </text>bar<br>12<text> : </text>custom unit<br>13<text> : </text>-</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11387</td>
          <td><text>0x</text>2C7B</td>
          <td align="center">1</td>
          <td align="left">Input X_Pt1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11388</td>
          <td><text>0x</text>2C7C</td>
          <td align="center">2</td>
          <td align="left">Input Y_Pt1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11390</td>
          <td><text>0x</text>2C7E</td>
          <td align="center">1</td>
          <td align="left">Input X_Pt2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11391</td>
          <td><text>0x</text>2C7F</td>
          <td align="center">2</td>
          <td align="left">Input Y_Pt2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of analog input<text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11393</td>
          <td><text>0x</text>2C81</td>
          <td>Settings</td>
          <td>13</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11393</td>
          <td><text>0x</text>2C81</td>
          <td align="center">5</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11398</td>
          <td><text>0x</text>2C86</td>
          <td align="center">1</td>
          <td align="left">Input Type<br>0<text> : </text>0 - 20 mA<br>1<text> : </text>4 - 20 mA</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11399</td>
          <td><text>0x</text>2C87</td>
          <td align="center">1</td>
          <td align="left">Input Unit<br>0<text> : </text>A<br>1<text> : </text>V<br>2<text> : </text>W<br>3<text> : </text>kW<br>4<text> : </text>var<br>5<text> : </text>kvar<br>6<text> : </text>VA<br>7<text> : </text>kVA<br>8<text> : </text>?C<br>9<text> : </text>?F<br>10<text> : </text>mbar<br>11<text> : </text>bar<br>12<text> : </text>custom unit<br>13<text> : </text>-</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11400</td>
          <td><text>0x</text>2C88</td>
          <td align="center">1</td>
          <td align="left">Input X_Pt1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11401</td>
          <td><text>0x</text>2C89</td>
          <td align="center">2</td>
          <td align="left">Input Y_Pt1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11403</td>
          <td><text>0x</text>2C8B</td>
          <td align="center">1</td>
          <td align="left">Input X_Pt2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11404</td>
          <td><text>0x</text>2C8C</td>
          <td align="center">2</td>
          <td align="left">Input Y_Pt2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of analog input<text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11406</td>
          <td><text>0x</text>2C8E</td>
          <td>Settings</td>
          <td>13</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11406</td>
          <td><text>0x</text>2C8E</td>
          <td align="center">5</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11411</td>
          <td><text>0x</text>2C93</td>
          <td align="center">1</td>
          <td align="left">Input Type<br>0<text> : </text>0 - 20 mA<br>1<text> : </text>4 - 20 mA</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11412</td>
          <td><text>0x</text>2C94</td>
          <td align="center">1</td>
          <td align="left">Input Unit<br>0<text> : </text>A<br>1<text> : </text>V<br>2<text> : </text>W<br>3<text> : </text>kW<br>4<text> : </text>var<br>5<text> : </text>kvar<br>6<text> : </text>VA<br>7<text> : </text>kVA<br>8<text> : </text>?C<br>9<text> : </text>?F<br>10<text> : </text>mbar<br>11<text> : </text>bar<br>12<text> : </text>custom unit<br>13<text> : </text>-</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11413</td>
          <td><text>0x</text>2C95</td>
          <td align="center">1</td>
          <td align="left">Input X_Pt1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11414</td>
          <td><text>0x</text>2C96</td>
          <td align="center">2</td>
          <td align="left">Input Y_Pt1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11416</td>
          <td><text>0x</text>2C98</td>
          <td align="center">1</td>
          <td align="left">Input X_Pt2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11417</td>
          <td><text>0x</text>2C99</td>
          <td align="center">2</td>
          <td align="left">Input Y_Pt2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of analog input<text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11419</td>
          <td><text>0x</text>2C9B</td>
          <td>Settings</td>
          <td>13</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11419</td>
          <td><text>0x</text>2C9B</td>
          <td align="center">5</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11424</td>
          <td><text>0x</text>2CA0</td>
          <td align="center">1</td>
          <td align="left">Input Type<br>0<text> : </text>0 - 20 mA<br>1<text> : </text>4 - 20 mA</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11425</td>
          <td><text>0x</text>2CA1</td>
          <td align="center">1</td>
          <td align="left">Input Unit<br>0<text> : </text>A<br>1<text> : </text>V<br>2<text> : </text>W<br>3<text> : </text>kW<br>4<text> : </text>var<br>5<text> : </text>kvar<br>6<text> : </text>VA<br>7<text> : </text>kVA<br>8<text> : </text>?C<br>9<text> : </text>?F<br>10<text> : </text>mbar<br>11<text> : </text>bar<br>12<text> : </text>custom unit<br>13<text> : </text>-</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11426</td>
          <td><text>0x</text>2CA2</td>
          <td align="center">1</td>
          <td align="left">Input X_Pt1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11427</td>
          <td><text>0x</text>2CA3</td>
          <td align="center">2</td>
          <td align="left">Input Y_Pt1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11429</td>
          <td><text>0x</text>2CA5</td>
          <td align="center">1</td>
          <td align="left">Input X_Pt2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11430</td>
          <td><text>0x</text>2CA6</td>
          <td align="center">2</td>
          <td align="left">Input Y_Pt2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of analog output<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11440</td>
          <td><text>0x</text>2CB0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11440</td>
          <td><text>0x</text>2CB0</td>
          <td align="center">5</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11445</td>
          <td><text>0x</text>2CB5</td>
          <td align="center">1</td>
          <td align="left">Output Type<br>0<text> : </text>0 - 20 mA<br>1<text> : </text>4 - 20 mA</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11446</td>
          <td><text>0x</text>2CB6</td>
          <td align="center">1</td>
          <td align="left">Output Unit<br>0<text> : </text>A<br>1<text> : </text>V<br>2<text> : </text>W<br>3<text> : </text>kW<br>4<text> : </text>var<br>5<text> : </text>kvar<br>6<text> : </text>VA<br>7<text> : </text>kVA<br>8<text> : </text>?C<br>9<text> : </text>?F<br>10<text> : </text>mbar<br>11<text> : </text>bar<br>12<text> : </text>Custom unit<br>13<text> : </text>-</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11447</td>
          <td><text>0x</text>2CB7</td>
          <td align="center">1</td>
          <td align="left">Output X_Pt1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11448</td>
          <td><text>0x</text>2CB8</td>
          <td align="center">2</td>
          <td align="left">Output Y_Pt1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11450</td>
          <td><text>0x</text>2CBA</td>
          <td align="center">1</td>
          <td align="left">Output X_Pt2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11451</td>
          <td><text>0x</text>2CBB</td>
          <td align="center">2</td>
          <td align="left">Output Y_Pt2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11453</td>
          <td><text>0x</text>2CBD</td>
          <td align="center">2</td>
          <td align="left">Output Variable ServiceID</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>11455</td>
          <td><text>0x</text>2CBF</td>
          <td align="center">1</td>
          <td align="left">Output Variable Instance</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of analog output<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11456</td>
          <td><text>0x</text>2CC0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11456</td>
          <td><text>0x</text>2CC0</td>
          <td align="center">5</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11461</td>
          <td><text>0x</text>2CC5</td>
          <td align="center">1</td>
          <td align="left">Output Type<br>0<text> : </text>0 - 20 mA<br>1<text> : </text>4 - 20 mA</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11462</td>
          <td><text>0x</text>2CC6</td>
          <td align="center">1</td>
          <td align="left">Output Unit<br>0<text> : </text>A<br>1<text> : </text>V<br>2<text> : </text>W<br>3<text> : </text>kW<br>4<text> : </text>var<br>5<text> : </text>kvar<br>6<text> : </text>VA<br>7<text> : </text>kVA<br>8<text> : </text>?C<br>9<text> : </text>?F<br>10<text> : </text>mbar<br>11<text> : </text>bar<br>12<text> : </text>Custom unit<br>13<text> : </text>-</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11463</td>
          <td><text>0x</text>2CC7</td>
          <td align="center">1</td>
          <td align="left">Output X_Pt1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11464</td>
          <td><text>0x</text>2CC8</td>
          <td align="center">2</td>
          <td align="left">Output Y_Pt1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11466</td>
          <td><text>0x</text>2CCA</td>
          <td align="center">1</td>
          <td align="left">Output X_Pt2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11467</td>
          <td><text>0x</text>2CCB</td>
          <td align="center">2</td>
          <td align="left">Output Y_Pt2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11469</td>
          <td><text>0x</text>2CCD</td>
          <td align="center">2</td>
          <td align="left">Output Variable ServiceID</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>11471</td>
          <td><text>0x</text>2CCF</td>
          <td align="center">1</td>
          <td align="left">Output Variable Instance</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of analog output<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11472</td>
          <td><text>0x</text>2CD0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11472</td>
          <td><text>0x</text>2CD0</td>
          <td align="center">5</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11477</td>
          <td><text>0x</text>2CD5</td>
          <td align="center">1</td>
          <td align="left">Output Type<br>0<text> : </text>0 - 20 mA<br>1<text> : </text>4 - 20 mA</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11478</td>
          <td><text>0x</text>2CD6</td>
          <td align="center">1</td>
          <td align="left">Output Unit<br>0<text> : </text>A<br>1<text> : </text>V<br>2<text> : </text>W<br>3<text> : </text>kW<br>4<text> : </text>var<br>5<text> : </text>kvar<br>6<text> : </text>VA<br>7<text> : </text>kVA<br>8<text> : </text>?C<br>9<text> : </text>?F<br>10<text> : </text>mbar<br>11<text> : </text>bar<br>12<text> : </text>Custom unit<br>13<text> : </text>-</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11479</td>
          <td><text>0x</text>2CD7</td>
          <td align="center">1</td>
          <td align="left">Output X_Pt1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11480</td>
          <td><text>0x</text>2CD8</td>
          <td align="center">2</td>
          <td align="left">Output Y_Pt1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11482</td>
          <td><text>0x</text>2CDA</td>
          <td align="center">1</td>
          <td align="left">Output X_Pt2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11483</td>
          <td><text>0x</text>2CDB</td>
          <td align="center">2</td>
          <td align="left">Output Y_Pt2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11485</td>
          <td><text>0x</text>2CDD</td>
          <td align="center">2</td>
          <td align="left">Output Variable ServiceID</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>11487</td>
          <td><text>0x</text>2CDF</td>
          <td align="center">1</td>
          <td align="left">Output Variable Instance</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of analog output<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11488</td>
          <td><text>0x</text>2CE0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11488</td>
          <td><text>0x</text>2CE0</td>
          <td align="center">5</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11493</td>
          <td><text>0x</text>2CE5</td>
          <td align="center">1</td>
          <td align="left">Output Type<br>0<text> : </text>0 - 20 mA<br>1<text> : </text>4 - 20 mA</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11494</td>
          <td><text>0x</text>2CE6</td>
          <td align="center">1</td>
          <td align="left">Output Unit<br>0<text> : </text>A<br>1<text> : </text>V<br>2<text> : </text>W<br>3<text> : </text>kW<br>4<text> : </text>var<br>5<text> : </text>kvar<br>6<text> : </text>VA<br>7<text> : </text>kVA<br>8<text> : </text>?C<br>9<text> : </text>?F<br>10<text> : </text>mbar<br>11<text> : </text>bar<br>12<text> : </text>Custom unit<br>13<text> : </text>-</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11495</td>
          <td><text>0x</text>2CE7</td>
          <td align="center">1</td>
          <td align="left">Output X_Pt1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11496</td>
          <td><text>0x</text>2CE8</td>
          <td align="center">2</td>
          <td align="left">Output Y_Pt1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11498</td>
          <td><text>0x</text>2CEA</td>
          <td align="center">1</td>
          <td align="left">Output X_Pt2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11499</td>
          <td><text>0x</text>2CEB</td>
          <td align="center">2</td>
          <td align="left">Output Y_Pt2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11501</td>
          <td><text>0x</text>2CED</td>
          <td align="center">2</td>
          <td align="left">Output Variable ServiceID</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>11503</td>
          <td><text>0x</text>2CEF</td>
          <td align="center">1</td>
          <td align="left">Output Variable Instance</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of analog output<text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11504</td>
          <td><text>0x</text>2CF0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11504</td>
          <td><text>0x</text>2CF0</td>
          <td align="center">5</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11509</td>
          <td><text>0x</text>2CF5</td>
          <td align="center">1</td>
          <td align="left">Output Type<br>0<text> : </text>0 - 20 mA<br>1<text> : </text>4 - 20 mA</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11510</td>
          <td><text>0x</text>2CF6</td>
          <td align="center">1</td>
          <td align="left">Output Unit<br>0<text> : </text>A<br>1<text> : </text>V<br>2<text> : </text>W<br>3<text> : </text>kW<br>4<text> : </text>var<br>5<text> : </text>kvar<br>6<text> : </text>VA<br>7<text> : </text>kVA<br>8<text> : </text>?C<br>9<text> : </text>?F<br>10<text> : </text>mbar<br>11<text> : </text>bar<br>12<text> : </text>Custom unit<br>13<text> : </text>-</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11511</td>
          <td><text>0x</text>2CF7</td>
          <td align="center">1</td>
          <td align="left">Output X_Pt1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11512</td>
          <td><text>0x</text>2CF8</td>
          <td align="center">2</td>
          <td align="left">Output Y_Pt1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11514</td>
          <td><text>0x</text>2CFA</td>
          <td align="center">1</td>
          <td align="left">Output X_Pt2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11515</td>
          <td><text>0x</text>2CFB</td>
          <td align="center">2</td>
          <td align="left">Output Y_Pt2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11517</td>
          <td><text>0x</text>2CFD</td>
          <td align="center">2</td>
          <td align="left">Output Variable ServiceID</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>11519</td>
          <td><text>0x</text>2CFF</td>
          <td align="center">1</td>
          <td align="left">Output Variable Instance</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of analog output<text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11520</td>
          <td><text>0x</text>2D00</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11520</td>
          <td><text>0x</text>2D00</td>
          <td align="center">5</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11525</td>
          <td><text>0x</text>2D05</td>
          <td align="center">1</td>
          <td align="left">Output Type<br>0<text> : </text>0 - 20 mA<br>1<text> : </text>4 - 20 mA</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11526</td>
          <td><text>0x</text>2D06</td>
          <td align="center">1</td>
          <td align="left">Output Unit<br>0<text> : </text>A<br>1<text> : </text>V<br>2<text> : </text>W<br>3<text> : </text>kW<br>4<text> : </text>var<br>5<text> : </text>kvar<br>6<text> : </text>VA<br>7<text> : </text>kVA<br>8<text> : </text>?C<br>9<text> : </text>?F<br>10<text> : </text>mbar<br>11<text> : </text>bar<br>12<text> : </text>Custom unit<br>13<text> : </text>-</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11527</td>
          <td><text>0x</text>2D07</td>
          <td align="center">1</td>
          <td align="left">Output X_Pt1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11528</td>
          <td><text>0x</text>2D08</td>
          <td align="center">2</td>
          <td align="left">Output Y_Pt1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11530</td>
          <td><text>0x</text>2D0A</td>
          <td align="center">1</td>
          <td align="left">Output X_Pt2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11531</td>
          <td><text>0x</text>2D0B</td>
          <td align="center">2</td>
          <td align="left">Output Y_Pt2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11533</td>
          <td><text>0x</text>2D0D</td>
          <td align="center">2</td>
          <td align="left">Output Variable ServiceID</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>11535</td>
          <td><text>0x</text>2D0F</td>
          <td align="center">1</td>
          <td align="left">Output Variable Instance</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of analog output<text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11536</td>
          <td><text>0x</text>2D10</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11536</td>
          <td><text>0x</text>2D10</td>
          <td align="center">5</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11541</td>
          <td><text>0x</text>2D15</td>
          <td align="center">1</td>
          <td align="left">Output Type<br>0<text> : </text>0 - 20 mA<br>1<text> : </text>4 - 20 mA</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11542</td>
          <td><text>0x</text>2D16</td>
          <td align="center">1</td>
          <td align="left">Output Unit<br>0<text> : </text>A<br>1<text> : </text>V<br>2<text> : </text>W<br>3<text> : </text>kW<br>4<text> : </text>var<br>5<text> : </text>kvar<br>6<text> : </text>VA<br>7<text> : </text>kVA<br>8<text> : </text>?C<br>9<text> : </text>?F<br>10<text> : </text>mbar<br>11<text> : </text>bar<br>12<text> : </text>Custom unit<br>13<text> : </text>-</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11543</td>
          <td><text>0x</text>2D17</td>
          <td align="center">1</td>
          <td align="left">Output X_Pt1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11544</td>
          <td><text>0x</text>2D18</td>
          <td align="center">2</td>
          <td align="left">Output Y_Pt1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11546</td>
          <td><text>0x</text>2D1A</td>
          <td align="center">1</td>
          <td align="left">Output X_Pt2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11547</td>
          <td><text>0x</text>2D1B</td>
          <td align="center">2</td>
          <td align="left">Output Y_Pt2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11549</td>
          <td><text>0x</text>2D1D</td>
          <td align="center">2</td>
          <td align="left">Output Variable ServiceID</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>11551</td>
          <td><text>0x</text>2D1F</td>
          <td align="center">1</td>
          <td align="left">Output Variable Instance</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Settings of analog output<text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11552</td>
          <td><text>0x</text>2D20</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11552</td>
          <td><text>0x</text>2D20</td>
          <td align="center">5</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11557</td>
          <td><text>0x</text>2D25</td>
          <td align="center">1</td>
          <td align="left">Output Type<br>0<text> : </text>0 - 20 mA<br>1<text> : </text>4 - 20 mA</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11558</td>
          <td><text>0x</text>2D26</td>
          <td align="center">1</td>
          <td align="left">Output Unit<br>0<text> : </text>A<br>1<text> : </text>V<br>2<text> : </text>W<br>3<text> : </text>kW<br>4<text> : </text>var<br>5<text> : </text>kvar<br>6<text> : </text>VA<br>7<text> : </text>kVA<br>8<text> : </text>?C<br>9<text> : </text>?F<br>10<text> : </text>mbar<br>11<text> : </text>bar<br>12<text> : </text>Custom unit<br>13<text> : </text>-</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11559</td>
          <td><text>0x</text>2D27</td>
          <td align="center">1</td>
          <td align="left">Output X_Pt1</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11560</td>
          <td><text>0x</text>2D28</td>
          <td align="center">2</td>
          <td align="left">Output Y_Pt1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11562</td>
          <td><text>0x</text>2D2A</td>
          <td align="center">1</td>
          <td align="left">Output X_Pt2</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>11563</td>
          <td><text>0x</text>2D2B</td>
          <td align="center">2</td>
          <td align="left">Output Y_Pt2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11565</td>
          <td><text>0x</text>2D2D</td>
          <td align="center">2</td>
          <td align="left">Output Variable ServiceID</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>11567</td>
          <td><text>0x</text>2D2F</td>
          <td align="center">1</td>
          <td align="left">Output Variable Instance</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Input<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11584</td>
          <td><text>0x</text>2D40</td>
          <td>Info</td>
          <td>4</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11584</td>
          <td><text>0x</text>2D40</td>
          <td align="center">2</td>
          <td align="left">Inst. value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11586</td>
          <td><text>0x</text>2D42</td>
          <td align="center">2</td>
          <td align="left">Avg. value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Input<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11588</td>
          <td><text>0x</text>2D44</td>
          <td>Info</td>
          <td>4</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11588</td>
          <td><text>0x</text>2D44</td>
          <td align="center">2</td>
          <td align="left">Inst. value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11590</td>
          <td><text>0x</text>2D46</td>
          <td align="center">2</td>
          <td align="left">Avg. value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Input<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11592</td>
          <td><text>0x</text>2D48</td>
          <td>Info</td>
          <td>4</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11592</td>
          <td><text>0x</text>2D48</td>
          <td align="center">2</td>
          <td align="left">Inst. value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11594</td>
          <td><text>0x</text>2D4A</td>
          <td align="center">2</td>
          <td align="left">Avg. value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Input<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11596</td>
          <td><text>0x</text>2D4C</td>
          <td>Info</td>
          <td>4</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11596</td>
          <td><text>0x</text>2D4C</td>
          <td align="center">2</td>
          <td align="left">Inst. value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11598</td>
          <td><text>0x</text>2D4E</td>
          <td align="center">2</td>
          <td align="left">Avg. value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Input<text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11600</td>
          <td><text>0x</text>2D50</td>
          <td>Info</td>
          <td>4</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11600</td>
          <td><text>0x</text>2D50</td>
          <td align="center">2</td>
          <td align="left">Inst. value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11602</td>
          <td><text>0x</text>2D52</td>
          <td align="center">2</td>
          <td align="left">Avg. value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Input<text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11604</td>
          <td><text>0x</text>2D54</td>
          <td>Info</td>
          <td>4</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11604</td>
          <td><text>0x</text>2D54</td>
          <td align="center">2</td>
          <td align="left">Inst. value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11606</td>
          <td><text>0x</text>2D56</td>
          <td align="center">2</td>
          <td align="left">Avg. value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Input<text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11608</td>
          <td><text>0x</text>2D58</td>
          <td>Info</td>
          <td>4</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11608</td>
          <td><text>0x</text>2D58</td>
          <td align="center">2</td>
          <td align="left">Inst. value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11610</td>
          <td><text>0x</text>2D5A</td>
          <td align="center">2</td>
          <td align="left">Avg. value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Input<text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11612</td>
          <td><text>0x</text>2D5C</td>
          <td>Info</td>
          <td>4</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11612</td>
          <td><text>0x</text>2D5C</td>
          <td align="center">2</td>
          <td align="left">Inst. value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>11614</td>
          <td><text>0x</text>2D5E</td>
          <td align="center">2</td>
          <td align="left">Avg. value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Output<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11616</td>
          <td><text>0x</text>2D60</td>
          <td>Settings</td>
          <td>3</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11616</td>
          <td><text>0x</text>2D60</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11617</td>
          <td><text>0x</text>2D61</td>
          <td align="center">2</td>
          <td align="left">Value command (when output not linked to var.)</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Output<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11619</td>
          <td><text>0x</text>2D63</td>
          <td>Settings</td>
          <td>3</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11619</td>
          <td><text>0x</text>2D63</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11620</td>
          <td><text>0x</text>2D64</td>
          <td align="center">2</td>
          <td align="left">Value command (when output not linked to var.)</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Output<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11622</td>
          <td><text>0x</text>2D66</td>
          <td>Settings</td>
          <td>3</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11622</td>
          <td><text>0x</text>2D66</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11623</td>
          <td><text>0x</text>2D67</td>
          <td align="center">2</td>
          <td align="left">Value command (when output not linked to var.)</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Output<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11625</td>
          <td><text>0x</text>2D69</td>
          <td>Settings</td>
          <td>3</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11625</td>
          <td><text>0x</text>2D69</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11626</td>
          <td><text>0x</text>2D6A</td>
          <td align="center">2</td>
          <td align="left">Value command (when output not linked to var.)</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Output<text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11628</td>
          <td><text>0x</text>2D6C</td>
          <td>Settings</td>
          <td>3</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11628</td>
          <td><text>0x</text>2D6C</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11629</td>
          <td><text>0x</text>2D6D</td>
          <td align="center">2</td>
          <td align="left">Value command (when output not linked to var.)</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Output<text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11631</td>
          <td><text>0x</text>2D6F</td>
          <td>Settings</td>
          <td>3</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11631</td>
          <td><text>0x</text>2D6F</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11632</td>
          <td><text>0x</text>2D70</td>
          <td align="center">2</td>
          <td align="left">Value command (when output not linked to var.)</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Output<text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11634</td>
          <td><text>0x</text>2D72</td>
          <td>Settings</td>
          <td>3</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11634</td>
          <td><text>0x</text>2D72</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11635</td>
          <td><text>0x</text>2D73</td>
          <td align="center">2</td>
          <td align="left">Value command (when output not linked to var.)</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Output<text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11637</td>
          <td><text>0x</text>2D75</td>
          <td>Settings</td>
          <td>3</td>
          <td>NONE</td>
          <td>READ | WRITE | WRITE_MANY</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr class="lignereserved">
          <td>11637</td>
          <td><text>0x</text>2D75</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>11638</td>
          <td><text>0x</text>2D76</td>
          <td align="center">2</td>
          <td align="left">Value command (when output not linked to var.)</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog I/O availability</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11648</td>
          <td><text>0x</text>2D80</td>
          <td>Info</td>
          <td>4</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11648</td>
          <td><text>0x</text>2D80</td>
          <td align="center">1</td>
          <td align="left">Inputs number</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11649</td>
          <td><text>0x</text>2D81</td>
          <td align="center">1</td>
          <td align="left">Bit x : Input x Available (1)/Not available (0)</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>11650</td>
          <td><text>0x</text>2D82</td>
          <td align="center">1</td>
          <td align="left">Outputs number</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11651</td>
          <td><text>0x</text>2D83</td>
          <td align="center">1</td>
          <td align="left">Bit x : Output x Available (1)/Not available (0)</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
      </tbody></table><br><br><h1 id="Temperature" class="level4" align="left">Temperature</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. Temperature<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11680</td>
          <td><text>0x</text>2DA0</td>
          <td>Info</td>
          <td>1</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11680</td>
          <td><text>0x</text>2DA0</td>
          <td align="center">1</td>
          <td align="left">Avg.Temperature</td>
          <td align="center">?C<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. Temperature<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11681</td>
          <td><text>0x</text>2DA1</td>
          <td>Info</td>
          <td>1</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11681</td>
          <td><text>0x</text>2DA1</td>
          <td align="center">1</td>
          <td align="left">Avg.Temperature</td>
          <td align="center">?C<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. Temperature<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11682</td>
          <td><text>0x</text>2DA2</td>
          <td>Info</td>
          <td>1</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11682</td>
          <td><text>0x</text>2DA2</td>
          <td align="center">1</td>
          <td align="left">Avg.Temperature</td>
          <td align="center">?C<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Avg. Temperature<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11683</td>
          <td><text>0x</text>2DA3</td>
          <td>Info</td>
          <td>1</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11683</td>
          <td><text>0x</text>2DA3</td>
          <td align="center">1</td>
          <td align="left">Avg.Temperature</td>
          <td align="center">?C<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. Temperature<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11696</td>
          <td><text>0x</text>2DB0</td>
          <td>Info</td>
          <td>1</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11696</td>
          <td><text>0x</text>2DB0</td>
          <td align="center">1</td>
          <td align="left">Inst.Temperature</td>
          <td align="center">?C<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. Temperature<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11697</td>
          <td><text>0x</text>2DB1</td>
          <td>Info</td>
          <td>1</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11697</td>
          <td><text>0x</text>2DB1</td>
          <td align="center">1</td>
          <td align="left">Inst.Temperature</td>
          <td align="center">?C<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. Temperature<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11698</td>
          <td><text>0x</text>2DB2</td>
          <td>Info</td>
          <td>1</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11698</td>
          <td><text>0x</text>2DB2</td>
          <td align="center">1</td>
          <td align="left">Inst.Temperature</td>
          <td align="center">?C<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inst. Temperature<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11699</td>
          <td><text>0x</text>2DB3</td>
          <td>Info</td>
          <td>1</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11699</td>
          <td><text>0x</text>2DB3</td>
          <td align="center">1</td>
          <td align="left">Inst.Temperature</td>
          <td align="center">?C<text> / </text>100</td>
          <td align="center">S16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Temperature availability</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>11712</td>
          <td><text>0x</text>2DC0</td>
          <td>Info</td>
          <td>4</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>11712</td>
          <td><text>0x</text>2DC0</td>
          <td align="center">1</td>
          <td align="left">Internal temperature number</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11713</td>
          <td><text>0x</text>2DC1</td>
          <td align="center">1</td>
          <td align="left">Bit x : Internal Temp. x Available (1)/Not available (0)</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>11714</td>
          <td><text>0x</text>2DC2</td>
          <td align="center">1</td>
          <td align="left">External temperature number</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>11715</td>
          <td><text>0x</text>2DC3</td>
          <td align="center">1</td>
          <td align="left">Bit x : External Temp. x Available (1)/Not available (0)</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
      </tbody></table><br><br><br><h1 id="Fieldbus" class="level3" align="left">Fieldbus</h1><br><br><br><h1 id="Monitoring" class="level2" align="left">Monitoring</h1><br><h1 id="Alarms" class="level3" align="left">Alarms</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog alarm settings<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38912</td>
          <td><text>0x</text>9800</td>
          <td>Settings</td>
          <td>21</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38912</td>
          <td><text>0x</text>9800</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38913</td>
          <td><text>0x</text>9801</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38914</td>
          <td><text>0x</text>9802</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38915</td>
          <td><text>0x</text>9803</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38916</td>
          <td><text>0x</text>9804</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38917</td>
          <td><text>0x</text>9805</td>
          <td align="center">2</td>
          <td align="left">Analog variable  (ServiceID)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>38919</td>
          <td><text>0x</text>9807</td>
          <td align="center">1</td>
          <td align="left">Analog variable  (Instance index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38920</td>
          <td><text>0x</text>9808</td>
          <td align="center">1</td>
          <td align="left">Analog variable  (Instance type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38921</td>
          <td><text>0x</text>9809</td>
          <td align="center">1</td>
          <td align="left">Variable data access :<br>0<text> : </text>Single<br>1<text> : </text>Triple (logical AND)<br>2<text> : </text>Triple (logical OR)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38922</td>
          <td><text>0x</text>980A</td>
          <td align="center">4</td>
          <td align="left">High threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>38926</td>
          <td><text>0x</text>980E</td>
          <td align="center">4</td>
          <td align="left">Low threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>38930</td>
          <td><text>0x</text>9812</td>
          <td align="center">1</td>
          <td align="left">Hysteresis</td>
          <td align="center">%<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38931</td>
          <td><text>0x</text>9813</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38932</td>
          <td><text>0x</text>9814</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog alarm settings<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38935</td>
          <td><text>0x</text>9817</td>
          <td>Settings</td>
          <td>21</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38935</td>
          <td><text>0x</text>9817</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38936</td>
          <td><text>0x</text>9818</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38937</td>
          <td><text>0x</text>9819</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38938</td>
          <td><text>0x</text>981A</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38939</td>
          <td><text>0x</text>981B</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38940</td>
          <td><text>0x</text>981C</td>
          <td align="center">2</td>
          <td align="left">Analog variable  (ServiceID)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>38942</td>
          <td><text>0x</text>981E</td>
          <td align="center">1</td>
          <td align="left">Analog variable  (Instance index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38943</td>
          <td><text>0x</text>981F</td>
          <td align="center">1</td>
          <td align="left">Analog variable  (Instance type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38944</td>
          <td><text>0x</text>9820</td>
          <td align="center">1</td>
          <td align="left">Variable data access :<br>0<text> : </text>Single<br>1<text> : </text>Triple (logical AND)<br>2<text> : </text>Triple (logical OR)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38945</td>
          <td><text>0x</text>9821</td>
          <td align="center">4</td>
          <td align="left">High threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>38949</td>
          <td><text>0x</text>9825</td>
          <td align="center">4</td>
          <td align="left">Low threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>38953</td>
          <td><text>0x</text>9829</td>
          <td align="center">1</td>
          <td align="left">Hysteresis</td>
          <td align="center">%<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38954</td>
          <td><text>0x</text>982A</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38955</td>
          <td><text>0x</text>982B</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog alarm settings<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38958</td>
          <td><text>0x</text>982E</td>
          <td>Settings</td>
          <td>21</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38958</td>
          <td><text>0x</text>982E</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38959</td>
          <td><text>0x</text>982F</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38960</td>
          <td><text>0x</text>9830</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38961</td>
          <td><text>0x</text>9831</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38962</td>
          <td><text>0x</text>9832</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38963</td>
          <td><text>0x</text>9833</td>
          <td align="center">2</td>
          <td align="left">Analog variable  (ServiceID)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>38965</td>
          <td><text>0x</text>9835</td>
          <td align="center">1</td>
          <td align="left">Analog variable  (Instance index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38966</td>
          <td><text>0x</text>9836</td>
          <td align="center">1</td>
          <td align="left">Analog variable  (Instance type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38967</td>
          <td><text>0x</text>9837</td>
          <td align="center">1</td>
          <td align="left">Variable data access :<br>0<text> : </text>Single<br>1<text> : </text>Triple (logical AND)<br>2<text> : </text>Triple (logical OR)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38968</td>
          <td><text>0x</text>9838</td>
          <td align="center">4</td>
          <td align="left">High threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>38972</td>
          <td><text>0x</text>983C</td>
          <td align="center">4</td>
          <td align="left">Low threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>38976</td>
          <td><text>0x</text>9840</td>
          <td align="center">1</td>
          <td align="left">Hysteresis</td>
          <td align="center">%<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38977</td>
          <td><text>0x</text>9841</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38978</td>
          <td><text>0x</text>9842</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog alarm settings<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38981</td>
          <td><text>0x</text>9845</td>
          <td>Settings</td>
          <td>21</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38981</td>
          <td><text>0x</text>9845</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38982</td>
          <td><text>0x</text>9846</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38983</td>
          <td><text>0x</text>9847</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38984</td>
          <td><text>0x</text>9848</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38985</td>
          <td><text>0x</text>9849</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38986</td>
          <td><text>0x</text>984A</td>
          <td align="center">2</td>
          <td align="left">Analog variable  (ServiceID)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>38988</td>
          <td><text>0x</text>984C</td>
          <td align="center">1</td>
          <td align="left">Analog variable  (Instance index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38989</td>
          <td><text>0x</text>984D</td>
          <td align="center">1</td>
          <td align="left">Analog variable  (Instance type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38990</td>
          <td><text>0x</text>984E</td>
          <td align="center">1</td>
          <td align="left">Variable data access :<br>0<text> : </text>Single<br>1<text> : </text>Triple (logical AND)<br>2<text> : </text>Triple (logical OR)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38991</td>
          <td><text>0x</text>984F</td>
          <td align="center">4</td>
          <td align="left">High threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>38995</td>
          <td><text>0x</text>9853</td>
          <td align="center">4</td>
          <td align="left">Low threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>38999</td>
          <td><text>0x</text>9857</td>
          <td align="center">1</td>
          <td align="left">Hysteresis</td>
          <td align="center">%<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39000</td>
          <td><text>0x</text>9858</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39001</td>
          <td><text>0x</text>9859</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog alarm settings<text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39004</td>
          <td><text>0x</text>985C</td>
          <td>Settings</td>
          <td>21</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39004</td>
          <td><text>0x</text>985C</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39005</td>
          <td><text>0x</text>985D</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39006</td>
          <td><text>0x</text>985E</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39007</td>
          <td><text>0x</text>985F</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39008</td>
          <td><text>0x</text>9860</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39009</td>
          <td><text>0x</text>9861</td>
          <td align="center">2</td>
          <td align="left">Analog variable  (ServiceID)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39011</td>
          <td><text>0x</text>9863</td>
          <td align="center">1</td>
          <td align="left">Analog variable  (Instance index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39012</td>
          <td><text>0x</text>9864</td>
          <td align="center">1</td>
          <td align="left">Analog variable  (Instance type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39013</td>
          <td><text>0x</text>9865</td>
          <td align="center">1</td>
          <td align="left">Variable data access :<br>0<text> : </text>Single<br>1<text> : </text>Triple (logical AND)<br>2<text> : </text>Triple (logical OR)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39014</td>
          <td><text>0x</text>9866</td>
          <td align="center">4</td>
          <td align="left">High threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39018</td>
          <td><text>0x</text>986A</td>
          <td align="center">4</td>
          <td align="left">Low threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39022</td>
          <td><text>0x</text>986E</td>
          <td align="center">1</td>
          <td align="left">Hysteresis</td>
          <td align="center">%<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39023</td>
          <td><text>0x</text>986F</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39024</td>
          <td><text>0x</text>9870</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog alarm settings<text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39027</td>
          <td><text>0x</text>9873</td>
          <td>Settings</td>
          <td>21</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39027</td>
          <td><text>0x</text>9873</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39028</td>
          <td><text>0x</text>9874</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39029</td>
          <td><text>0x</text>9875</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39030</td>
          <td><text>0x</text>9876</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39031</td>
          <td><text>0x</text>9877</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39032</td>
          <td><text>0x</text>9878</td>
          <td align="center">2</td>
          <td align="left">Analog variable  (ServiceID)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39034</td>
          <td><text>0x</text>987A</td>
          <td align="center">1</td>
          <td align="left">Analog variable  (Instance index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39035</td>
          <td><text>0x</text>987B</td>
          <td align="center">1</td>
          <td align="left">Analog variable  (Instance type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39036</td>
          <td><text>0x</text>987C</td>
          <td align="center">1</td>
          <td align="left">Variable data access :<br>0<text> : </text>Single<br>1<text> : </text>Triple (logical AND)<br>2<text> : </text>Triple (logical OR)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39037</td>
          <td><text>0x</text>987D</td>
          <td align="center">4</td>
          <td align="left">High threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39041</td>
          <td><text>0x</text>9881</td>
          <td align="center">4</td>
          <td align="left">Low threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39045</td>
          <td><text>0x</text>9885</td>
          <td align="center">1</td>
          <td align="left">Hysteresis</td>
          <td align="center">%<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39046</td>
          <td><text>0x</text>9886</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39047</td>
          <td><text>0x</text>9887</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog alarm settings<text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39050</td>
          <td><text>0x</text>988A</td>
          <td>Settings</td>
          <td>21</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39050</td>
          <td><text>0x</text>988A</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39051</td>
          <td><text>0x</text>988B</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39052</td>
          <td><text>0x</text>988C</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39053</td>
          <td><text>0x</text>988D</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39054</td>
          <td><text>0x</text>988E</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39055</td>
          <td><text>0x</text>988F</td>
          <td align="center">2</td>
          <td align="left">Analog variable  (ServiceID)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39057</td>
          <td><text>0x</text>9891</td>
          <td align="center">1</td>
          <td align="left">Analog variable  (Instance index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39058</td>
          <td><text>0x</text>9892</td>
          <td align="center">1</td>
          <td align="left">Analog variable  (Instance type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39059</td>
          <td><text>0x</text>9893</td>
          <td align="center">1</td>
          <td align="left">Variable data access :<br>0<text> : </text>Single<br>1<text> : </text>Triple (logical AND)<br>2<text> : </text>Triple (logical OR)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39060</td>
          <td><text>0x</text>9894</td>
          <td align="center">4</td>
          <td align="left">High threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39064</td>
          <td><text>0x</text>9898</td>
          <td align="center">4</td>
          <td align="left">Low threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39068</td>
          <td><text>0x</text>989C</td>
          <td align="center">1</td>
          <td align="left">Hysteresis</td>
          <td align="center">%<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39069</td>
          <td><text>0x</text>989D</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39070</td>
          <td><text>0x</text>989E</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog alarm settings<text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39073</td>
          <td><text>0x</text>98A1</td>
          <td>Settings</td>
          <td>21</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39073</td>
          <td><text>0x</text>98A1</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39074</td>
          <td><text>0x</text>98A2</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39075</td>
          <td><text>0x</text>98A3</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39076</td>
          <td><text>0x</text>98A4</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39077</td>
          <td><text>0x</text>98A5</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39078</td>
          <td><text>0x</text>98A6</td>
          <td align="center">2</td>
          <td align="left">Analog variable  (ServiceID)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39080</td>
          <td><text>0x</text>98A8</td>
          <td align="center">1</td>
          <td align="left">Analog variable  (Instance index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39081</td>
          <td><text>0x</text>98A9</td>
          <td align="center">1</td>
          <td align="left">Analog variable  (Instance type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39082</td>
          <td><text>0x</text>98AA</td>
          <td align="center">1</td>
          <td align="left">Variable data access :<br>0<text> : </text>Single<br>1<text> : </text>Triple (logical AND)<br>2<text> : </text>Triple (logical OR)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39083</td>
          <td><text>0x</text>98AB</td>
          <td align="center">4</td>
          <td align="left">High threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39087</td>
          <td><text>0x</text>98AF</td>
          <td align="center">4</td>
          <td align="left">Low threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39091</td>
          <td><text>0x</text>98B3</td>
          <td align="center">1</td>
          <td align="left">Hysteresis</td>
          <td align="center">%<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39092</td>
          <td><text>0x</text>98B4</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39093</td>
          <td><text>0x</text>98B5</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical alarm settings<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39104</td>
          <td><text>0x</text>98C0</td>
          <td>Settings</td>
          <td>8</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39104</td>
          <td><text>0x</text>98C0</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39105</td>
          <td><text>0x</text>98C1</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39106</td>
          <td><text>0x</text>98C2</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39107</td>
          <td><text>0x</text>98C3</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39108</td>
          <td><text>0x</text>98C4</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39109</td>
          <td><text>0x</text>98C5</td>
          <td align="center">1</td>
          <td align="left">Logical input<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39110</td>
          <td><text>0x</text>98C6</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39111</td>
          <td><text>0x</text>98C7</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical alarm settings<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39114</td>
          <td><text>0x</text>98CA</td>
          <td>Settings</td>
          <td>8</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39114</td>
          <td><text>0x</text>98CA</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39115</td>
          <td><text>0x</text>98CB</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39116</td>
          <td><text>0x</text>98CC</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39117</td>
          <td><text>0x</text>98CD</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39118</td>
          <td><text>0x</text>98CE</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39119</td>
          <td><text>0x</text>98CF</td>
          <td align="center">1</td>
          <td align="left">Logical input<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39120</td>
          <td><text>0x</text>98D0</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39121</td>
          <td><text>0x</text>98D1</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical alarm settings<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39124</td>
          <td><text>0x</text>98D4</td>
          <td>Settings</td>
          <td>8</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39124</td>
          <td><text>0x</text>98D4</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39125</td>
          <td><text>0x</text>98D5</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39126</td>
          <td><text>0x</text>98D6</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39127</td>
          <td><text>0x</text>98D7</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39128</td>
          <td><text>0x</text>98D8</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39129</td>
          <td><text>0x</text>98D9</td>
          <td align="center">1</td>
          <td align="left">Logical input<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39130</td>
          <td><text>0x</text>98DA</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39131</td>
          <td><text>0x</text>98DB</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical alarm settings<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39134</td>
          <td><text>0x</text>98DE</td>
          <td>Settings</td>
          <td>8</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39134</td>
          <td><text>0x</text>98DE</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39135</td>
          <td><text>0x</text>98DF</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39136</td>
          <td><text>0x</text>98E0</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39137</td>
          <td><text>0x</text>98E1</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39138</td>
          <td><text>0x</text>98E2</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39139</td>
          <td><text>0x</text>98E3</td>
          <td align="center">1</td>
          <td align="left">Logical input<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39140</td>
          <td><text>0x</text>98E4</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39141</td>
          <td><text>0x</text>98E5</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Combination alarm settings<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39152</td>
          <td><text>0x</text>98F0</td>
          <td>Settings</td>
          <td>10</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39152</td>
          <td><text>0x</text>98F0</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39153</td>
          <td><text>0x</text>98F1</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39154</td>
          <td><text>0x</text>98F2</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39155</td>
          <td><text>0x</text>98F3</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39156</td>
          <td><text>0x</text>98F4</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39157</td>
          <td><text>0x</text>98F5</td>
          <td align="center">1</td>
          <td align="left">Alarm 1 (type)<br>0<text> : </text>Analog<br>1<text> : </text>Logical<br>2<text> : </text>Combi<br>3<text> : </text>EN50160<br>4<text> : </text>Inrush</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39158</td>
          <td><text>0x</text>98F6</td>
          <td align="center">1</td>
          <td align="left">Alarm 1 (index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39159</td>
          <td><text>0x</text>98F7</td>
          <td align="center">1</td>
          <td align="left">Alarm 2 (type)<br>0<text> : </text>Analog<br>1<text> : </text>Logical<br>2<text> : </text>Combi<br>3<text> : </text>EN50160<br>4<text> : </text>Inrush</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39160</td>
          <td><text>0x</text>98F8</td>
          <td align="center">1</td>
          <td align="left">Alarm 2 (index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39161</td>
          <td><text>0x</text>98F9</td>
          <td align="center">1</td>
          <td align="left">Operation :<br>0<text> : </text>AND<br>1<text> : </text>OR</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Combination alarm settings<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39164</td>
          <td><text>0x</text>98FC</td>
          <td>Settings</td>
          <td>10</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39164</td>
          <td><text>0x</text>98FC</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39165</td>
          <td><text>0x</text>98FD</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39166</td>
          <td><text>0x</text>98FE</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39167</td>
          <td><text>0x</text>98FF</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39168</td>
          <td><text>0x</text>9900</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39169</td>
          <td><text>0x</text>9901</td>
          <td align="center">1</td>
          <td align="left">Alarm 1 (type)<br>0<text> : </text>Analog<br>1<text> : </text>Logical<br>2<text> : </text>Combi<br>3<text> : </text>EN50160<br>4<text> : </text>Inrush</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39170</td>
          <td><text>0x</text>9902</td>
          <td align="center">1</td>
          <td align="left">Alarm 1 (index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39171</td>
          <td><text>0x</text>9903</td>
          <td align="center">1</td>
          <td align="left">Alarm 2 (type)<br>0<text> : </text>Analog<br>1<text> : </text>Logical<br>2<text> : </text>Combi<br>3<text> : </text>EN50160<br>4<text> : </text>Inrush</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39172</td>
          <td><text>0x</text>9904</td>
          <td align="center">1</td>
          <td align="left">Alarm 2 (index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39173</td>
          <td><text>0x</text>9905</td>
          <td align="center">1</td>
          <td align="left">Operation :<br>0<text> : </text>AND<br>1<text> : </text>OR</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Combination alarm settings<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39176</td>
          <td><text>0x</text>9908</td>
          <td>Settings</td>
          <td>10</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39176</td>
          <td><text>0x</text>9908</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39177</td>
          <td><text>0x</text>9909</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39178</td>
          <td><text>0x</text>990A</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39179</td>
          <td><text>0x</text>990B</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39180</td>
          <td><text>0x</text>990C</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39181</td>
          <td><text>0x</text>990D</td>
          <td align="center">1</td>
          <td align="left">Alarm 1 (type)<br>0<text> : </text>Analog<br>1<text> : </text>Logical<br>2<text> : </text>Combi<br>3<text> : </text>EN50160<br>4<text> : </text>Inrush</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39182</td>
          <td><text>0x</text>990E</td>
          <td align="center">1</td>
          <td align="left">Alarm 1 (index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39183</td>
          <td><text>0x</text>990F</td>
          <td align="center">1</td>
          <td align="left">Alarm 2 (type)<br>0<text> : </text>Analog<br>1<text> : </text>Logical<br>2<text> : </text>Combi<br>3<text> : </text>EN50160<br>4<text> : </text>Inrush</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39184</td>
          <td><text>0x</text>9910</td>
          <td align="center">1</td>
          <td align="left">Alarm 2 (index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39185</td>
          <td><text>0x</text>9911</td>
          <td align="center">1</td>
          <td align="left">Operation :<br>0<text> : </text>AND<br>1<text> : </text>OR</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Combination alarm settings<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39188</td>
          <td><text>0x</text>9914</td>
          <td>Settings</td>
          <td>10</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39188</td>
          <td><text>0x</text>9914</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39189</td>
          <td><text>0x</text>9915</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39190</td>
          <td><text>0x</text>9916</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39191</td>
          <td><text>0x</text>9917</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39192</td>
          <td><text>0x</text>9918</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39193</td>
          <td><text>0x</text>9919</td>
          <td align="center">1</td>
          <td align="left">Alarm 1 (type)<br>0<text> : </text>Analog<br>1<text> : </text>Logical<br>2<text> : </text>Combi<br>3<text> : </text>EN50160<br>4<text> : </text>Inrush</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39194</td>
          <td><text>0x</text>991A</td>
          <td align="center">1</td>
          <td align="left">Alarm 1 (index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39195</td>
          <td><text>0x</text>991B</td>
          <td align="center">1</td>
          <td align="left">Alarm 2 (type)<br>0<text> : </text>Analog<br>1<text> : </text>Logical<br>2<text> : </text>Combi<br>3<text> : </text>EN50160<br>4<text> : </text>Inrush</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39196</td>
          <td><text>0x</text>991C</td>
          <td align="center">1</td>
          <td align="left">Alarm 2 (index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39197</td>
          <td><text>0x</text>991D</td>
          <td align="center">1</td>
          <td align="left">Operation :<br>0<text> : </text>AND<br>1<text> : </text>OR</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inrush alarm settings<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38420</td>
          <td><text>0x</text>9614</td>
          <td>Settings</td>
          <td>8</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38420</td>
          <td><text>0x</text>9614</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38421</td>
          <td><text>0x</text>9615</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38422</td>
          <td><text>0x</text>9616</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38423</td>
          <td><text>0x</text>9617</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38424</td>
          <td><text>0x</text>9618</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38425</td>
          <td><text>0x</text>9619</td>
          <td align="center">1</td>
          <td align="left">Load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Unknown</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38426</td>
          <td><text>0x</text>961A</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38427</td>
          <td><text>0x</text>961B</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inrush alarm settings<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38430</td>
          <td><text>0x</text>961E</td>
          <td>Settings</td>
          <td>8</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38430</td>
          <td><text>0x</text>961E</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38431</td>
          <td><text>0x</text>961F</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38432</td>
          <td><text>0x</text>9620</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38433</td>
          <td><text>0x</text>9621</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38434</td>
          <td><text>0x</text>9622</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38435</td>
          <td><text>0x</text>9623</td>
          <td align="center">1</td>
          <td align="left">Load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Unknown</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38436</td>
          <td><text>0x</text>9624</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38437</td>
          <td><text>0x</text>9625</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inrush alarm settings<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38440</td>
          <td><text>0x</text>9628</td>
          <td>Settings</td>
          <td>8</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38440</td>
          <td><text>0x</text>9628</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38441</td>
          <td><text>0x</text>9629</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38442</td>
          <td><text>0x</text>962A</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38443</td>
          <td><text>0x</text>962B</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38444</td>
          <td><text>0x</text>962C</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38445</td>
          <td><text>0x</text>962D</td>
          <td align="center">1</td>
          <td align="left">Load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Unknown</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38446</td>
          <td><text>0x</text>962E</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38447</td>
          <td><text>0x</text>962F</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inrush alarm settings<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38450</td>
          <td><text>0x</text>9632</td>
          <td>Settings</td>
          <td>8</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38450</td>
          <td><text>0x</text>9632</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38451</td>
          <td><text>0x</text>9633</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38452</td>
          <td><text>0x</text>9634</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38453</td>
          <td><text>0x</text>9635</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38454</td>
          <td><text>0x</text>9636</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38455</td>
          <td><text>0x</text>9637</td>
          <td align="center">1</td>
          <td align="left">Load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Unknown</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38456</td>
          <td><text>0x</text>9638</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38457</td>
          <td><text>0x</text>9639</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">EN50160 alarm settings<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38460</td>
          <td><text>0x</text>963C</td>
          <td>Settings</td>
          <td>8</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38460</td>
          <td><text>0x</text>963C</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38461</td>
          <td><text>0x</text>963D</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38462</td>
          <td><text>0x</text>963E</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38463</td>
          <td><text>0x</text>963F</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38464</td>
          <td><text>0x</text>9640</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38465</td>
          <td><text>0x</text>9641</td>
          <td align="center">1</td>
          <td align="left">Event type<br>0<text> : </text>Unknown<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Inter</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38466</td>
          <td><text>0x</text>9642</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38467</td>
          <td><text>0x</text>9643</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">EN50160 alarm settings<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38470</td>
          <td><text>0x</text>9646</td>
          <td>Settings</td>
          <td>8</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38470</td>
          <td><text>0x</text>9646</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38471</td>
          <td><text>0x</text>9647</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38472</td>
          <td><text>0x</text>9648</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38473</td>
          <td><text>0x</text>9649</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38474</td>
          <td><text>0x</text>964A</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38475</td>
          <td><text>0x</text>964B</td>
          <td align="center">1</td>
          <td align="left">Event type<br>0<text> : </text>Unknown<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Inter</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38476</td>
          <td><text>0x</text>964C</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38477</td>
          <td><text>0x</text>964D</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">EN50160 alarm settings<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38480</td>
          <td><text>0x</text>9650</td>
          <td>Settings</td>
          <td>8</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38480</td>
          <td><text>0x</text>9650</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38481</td>
          <td><text>0x</text>9651</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38482</td>
          <td><text>0x</text>9652</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38483</td>
          <td><text>0x</text>9653</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38484</td>
          <td><text>0x</text>9654</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38485</td>
          <td><text>0x</text>9655</td>
          <td align="center">1</td>
          <td align="left">Event type<br>0<text> : </text>Unknown<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Inter</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38486</td>
          <td><text>0x</text>9656</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38487</td>
          <td><text>0x</text>9657</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">System alarm settings<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38144</td>
          <td><text>0x</text>9500</td>
          <td>Settings</td>
          <td>8</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38144</td>
          <td><text>0x</text>9500</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38145</td>
          <td><text>0x</text>9501</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38146</td>
          <td><text>0x</text>9502</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38147</td>
          <td><text>0x</text>9503</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38148</td>
          <td><text>0x</text>9504</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38149</td>
          <td><text>0x</text>9505</td>
          <td align="center">1</td>
          <td align="left">Alarm Type<br>0<text> : </text>None<br>1<text> : </text>Net rotation<br>2<text> : </text>V/I association<br>3<text> : </text>CT disconnected<br>10<text> : </text>Bad CT prim</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38150</td>
          <td><text>0x</text>9506</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38151</td>
          <td><text>0x</text>9507</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">System alarm settings<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38154</td>
          <td><text>0x</text>950A</td>
          <td>Settings</td>
          <td>8</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38154</td>
          <td><text>0x</text>950A</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38155</td>
          <td><text>0x</text>950B</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38156</td>
          <td><text>0x</text>950C</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38157</td>
          <td><text>0x</text>950D</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38158</td>
          <td><text>0x</text>950E</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38159</td>
          <td><text>0x</text>950F</td>
          <td align="center">1</td>
          <td align="left">Alarm Type<br>0<text> : </text>None<br>1<text> : </text>Net rotation<br>2<text> : </text>V/I association<br>3<text> : </text>CT disconnected<br>10<text> : </text>Bad CT prim</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38160</td>
          <td><text>0x</text>9510</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38161</td>
          <td><text>0x</text>9511</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">System alarm settings<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38164</td>
          <td><text>0x</text>9514</td>
          <td>Settings</td>
          <td>8</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38164</td>
          <td><text>0x</text>9514</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38165</td>
          <td><text>0x</text>9515</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38166</td>
          <td><text>0x</text>9516</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38167</td>
          <td><text>0x</text>9517</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38168</td>
          <td><text>0x</text>9518</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38169</td>
          <td><text>0x</text>9519</td>
          <td align="center">1</td>
          <td align="left">Alarm Type<br>0<text> : </text>None<br>1<text> : </text>Net rotation<br>2<text> : </text>V/I association<br>3<text> : </text>CT disconnected<br>10<text> : </text>Bad CT prim</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38170</td>
          <td><text>0x</text>951A</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38171</td>
          <td><text>0x</text>951B</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">System alarm settings<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38174</td>
          <td><text>0x</text>951E</td>
          <td>Settings</td>
          <td>8</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38174</td>
          <td><text>0x</text>951E</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38175</td>
          <td><text>0x</text>951F</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38176</td>
          <td><text>0x</text>9520</td>
          <td align="center">1</td>
          <td align="left">Acknowledgement method :<br>0<text> : </text>None<br>1<text> : </text>MODBUS only<br>2<text> : </text>Logical input</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38177</td>
          <td><text>0x</text>9521</td>
          <td align="center">1</td>
          <td align="left">Input for ack<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38178</td>
          <td><text>0x</text>9522</td>
          <td align="center">1</td>
          <td align="left">Output for report<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38179</td>
          <td><text>0x</text>9523</td>
          <td align="center">1</td>
          <td align="left">Alarm Type<br>0<text> : </text>None<br>1<text> : </text>Net rotation<br>2<text> : </text>V/I association<br>3<text> : </text>CT disconnected<br>10<text> : </text>Bad CT prim</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38180</td>
          <td><text>0x</text>9524</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38181</td>
          <td><text>0x</text>9525</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog alarm current status<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39248</td>
          <td><text>0x</text>9950</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39248</td>
          <td><text>0x</text>9950</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39249</td>
          <td><text>0x</text>9951</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39250</td>
          <td><text>0x</text>9952</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>1<text> : </text>Analog. High Th. Single<br>2<text> : </text>Analog. High Th. Tri. And<br>3<text> : </text>Analog. High Th. Tri. Or<br>4<text> : </text>Analog. Low Th Single<br>5<text> : </text>Analog. Low Th. Tri. And<br>6<text> : </text>Analog. Low Th. Tri. Or</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39251</td>
          <td><text>0x</text>9953</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39252</td>
          <td><text>0x</text>9954</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39254</td>
          <td><text>0x</text>9956</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39256</td>
          <td><text>0x</text>9958</td>
          <td align="center">2</td>
          <td align="left">Analog variable (ServiceID)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39258</td>
          <td><text>0x</text>995A</td>
          <td align="center">1</td>
          <td align="left">Analog variable (Instance index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39259</td>
          <td><text>0x</text>995B</td>
          <td align="center">1</td>
          <td align="left">Analog variable (Instance type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39260</td>
          <td><text>0x</text>995C</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39261</td>
          <td><text>0x</text>995D</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39262</td>
          <td><text>0x</text>995E</td>
          <td align="center">1</td>
          <td align="left">Hysteresis</td>
          <td align="center">%<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39263</td>
          <td><text>0x</text>995F</td>
          <td align="center">4</td>
          <td align="left">Threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39267</td>
          <td><text>0x</text>9963</td>
          <td align="center">4</td>
          <td align="left">Min/Max</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog alarm current status<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39272</td>
          <td><text>0x</text>9968</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39272</td>
          <td><text>0x</text>9968</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39273</td>
          <td><text>0x</text>9969</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39274</td>
          <td><text>0x</text>996A</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>1<text> : </text>Analog. High Th. Single<br>2<text> : </text>Analog. High Th. Tri. And<br>3<text> : </text>Analog. High Th. Tri. Or<br>4<text> : </text>Analog. Low Th Single<br>5<text> : </text>Analog. Low Th. Tri. And<br>6<text> : </text>Analog. Low Th. Tri. Or</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39275</td>
          <td><text>0x</text>996B</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39276</td>
          <td><text>0x</text>996C</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39278</td>
          <td><text>0x</text>996E</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39280</td>
          <td><text>0x</text>9970</td>
          <td align="center">2</td>
          <td align="left">Analog variable (ServiceID)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39282</td>
          <td><text>0x</text>9972</td>
          <td align="center">1</td>
          <td align="left">Analog variable (Instance index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39283</td>
          <td><text>0x</text>9973</td>
          <td align="center">1</td>
          <td align="left">Analog variable (Instance type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39284</td>
          <td><text>0x</text>9974</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39285</td>
          <td><text>0x</text>9975</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39286</td>
          <td><text>0x</text>9976</td>
          <td align="center">1</td>
          <td align="left">Hysteresis</td>
          <td align="center">%<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39287</td>
          <td><text>0x</text>9977</td>
          <td align="center">4</td>
          <td align="left">Threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39291</td>
          <td><text>0x</text>997B</td>
          <td align="center">4</td>
          <td align="left">Min/Max</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog alarm current status<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39296</td>
          <td><text>0x</text>9980</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39296</td>
          <td><text>0x</text>9980</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39297</td>
          <td><text>0x</text>9981</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39298</td>
          <td><text>0x</text>9982</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>1<text> : </text>Analog. High Th. Single<br>2<text> : </text>Analog. High Th. Tri. And<br>3<text> : </text>Analog. High Th. Tri. Or<br>4<text> : </text>Analog. Low Th Single<br>5<text> : </text>Analog. Low Th. Tri. And<br>6<text> : </text>Analog. Low Th. Tri. Or</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39299</td>
          <td><text>0x</text>9983</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39300</td>
          <td><text>0x</text>9984</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39302</td>
          <td><text>0x</text>9986</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39304</td>
          <td><text>0x</text>9988</td>
          <td align="center">2</td>
          <td align="left">Analog variable (ServiceID)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39306</td>
          <td><text>0x</text>998A</td>
          <td align="center">1</td>
          <td align="left">Analog variable (Instance index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39307</td>
          <td><text>0x</text>998B</td>
          <td align="center">1</td>
          <td align="left">Analog variable (Instance type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39308</td>
          <td><text>0x</text>998C</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39309</td>
          <td><text>0x</text>998D</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39310</td>
          <td><text>0x</text>998E</td>
          <td align="center">1</td>
          <td align="left">Hysteresis</td>
          <td align="center">%<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39311</td>
          <td><text>0x</text>998F</td>
          <td align="center">4</td>
          <td align="left">Threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39315</td>
          <td><text>0x</text>9993</td>
          <td align="center">4</td>
          <td align="left">Min/Max</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog alarm current status<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39320</td>
          <td><text>0x</text>9998</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39320</td>
          <td><text>0x</text>9998</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39321</td>
          <td><text>0x</text>9999</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39322</td>
          <td><text>0x</text>999A</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>1<text> : </text>Analog. High Th. Single<br>2<text> : </text>Analog. High Th. Tri. And<br>3<text> : </text>Analog. High Th. Tri. Or<br>4<text> : </text>Analog. Low Th Single<br>5<text> : </text>Analog. Low Th. Tri. And<br>6<text> : </text>Analog. Low Th. Tri. Or</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39323</td>
          <td><text>0x</text>999B</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39324</td>
          <td><text>0x</text>999C</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39326</td>
          <td><text>0x</text>999E</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39328</td>
          <td><text>0x</text>99A0</td>
          <td align="center">2</td>
          <td align="left">Analog variable (ServiceID)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39330</td>
          <td><text>0x</text>99A2</td>
          <td align="center">1</td>
          <td align="left">Analog variable (Instance index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39331</td>
          <td><text>0x</text>99A3</td>
          <td align="center">1</td>
          <td align="left">Analog variable (Instance type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39332</td>
          <td><text>0x</text>99A4</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39333</td>
          <td><text>0x</text>99A5</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39334</td>
          <td><text>0x</text>99A6</td>
          <td align="center">1</td>
          <td align="left">Hysteresis</td>
          <td align="center">%<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39335</td>
          <td><text>0x</text>99A7</td>
          <td align="center">4</td>
          <td align="left">Threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39339</td>
          <td><text>0x</text>99AB</td>
          <td align="center">4</td>
          <td align="left">Min/Max</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog alarm current status<text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39344</td>
          <td><text>0x</text>99B0</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39344</td>
          <td><text>0x</text>99B0</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39345</td>
          <td><text>0x</text>99B1</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39346</td>
          <td><text>0x</text>99B2</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>1<text> : </text>Analog. High Th. Single<br>2<text> : </text>Analog. High Th. Tri. And<br>3<text> : </text>Analog. High Th. Tri. Or<br>4<text> : </text>Analog. Low Th Single<br>5<text> : </text>Analog. Low Th. Tri. And<br>6<text> : </text>Analog. Low Th. Tri. Or</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39347</td>
          <td><text>0x</text>99B3</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39348</td>
          <td><text>0x</text>99B4</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39350</td>
          <td><text>0x</text>99B6</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39352</td>
          <td><text>0x</text>99B8</td>
          <td align="center">2</td>
          <td align="left">Analog variable (ServiceID)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39354</td>
          <td><text>0x</text>99BA</td>
          <td align="center">1</td>
          <td align="left">Analog variable (Instance index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39355</td>
          <td><text>0x</text>99BB</td>
          <td align="center">1</td>
          <td align="left">Analog variable (Instance type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39356</td>
          <td><text>0x</text>99BC</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39357</td>
          <td><text>0x</text>99BD</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39358</td>
          <td><text>0x</text>99BE</td>
          <td align="center">1</td>
          <td align="left">Hysteresis</td>
          <td align="center">%<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39359</td>
          <td><text>0x</text>99BF</td>
          <td align="center">4</td>
          <td align="left">Threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39363</td>
          <td><text>0x</text>99C3</td>
          <td align="center">4</td>
          <td align="left">Min/Max</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog alarm current status<text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39368</td>
          <td><text>0x</text>99C8</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39368</td>
          <td><text>0x</text>99C8</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39369</td>
          <td><text>0x</text>99C9</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39370</td>
          <td><text>0x</text>99CA</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>1<text> : </text>Analog. High Th. Single<br>2<text> : </text>Analog. High Th. Tri. And<br>3<text> : </text>Analog. High Th. Tri. Or<br>4<text> : </text>Analog. Low Th Single<br>5<text> : </text>Analog. Low Th. Tri. And<br>6<text> : </text>Analog. Low Th. Tri. Or</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39371</td>
          <td><text>0x</text>99CB</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39372</td>
          <td><text>0x</text>99CC</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39374</td>
          <td><text>0x</text>99CE</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39376</td>
          <td><text>0x</text>99D0</td>
          <td align="center">2</td>
          <td align="left">Analog variable (ServiceID)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39378</td>
          <td><text>0x</text>99D2</td>
          <td align="center">1</td>
          <td align="left">Analog variable (Instance index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39379</td>
          <td><text>0x</text>99D3</td>
          <td align="center">1</td>
          <td align="left">Analog variable (Instance type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39380</td>
          <td><text>0x</text>99D4</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39381</td>
          <td><text>0x</text>99D5</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39382</td>
          <td><text>0x</text>99D6</td>
          <td align="center">1</td>
          <td align="left">Hysteresis</td>
          <td align="center">%<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39383</td>
          <td><text>0x</text>99D7</td>
          <td align="center">4</td>
          <td align="left">Threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39387</td>
          <td><text>0x</text>99DB</td>
          <td align="center">4</td>
          <td align="left">Min/Max</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog alarm current status<text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39392</td>
          <td><text>0x</text>99E0</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39392</td>
          <td><text>0x</text>99E0</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39393</td>
          <td><text>0x</text>99E1</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39394</td>
          <td><text>0x</text>99E2</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>1<text> : </text>Analog. High Th. Single<br>2<text> : </text>Analog. High Th. Tri. And<br>3<text> : </text>Analog. High Th. Tri. Or<br>4<text> : </text>Analog. Low Th Single<br>5<text> : </text>Analog. Low Th. Tri. And<br>6<text> : </text>Analog. Low Th. Tri. Or</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39395</td>
          <td><text>0x</text>99E3</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39396</td>
          <td><text>0x</text>99E4</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39398</td>
          <td><text>0x</text>99E6</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39400</td>
          <td><text>0x</text>99E8</td>
          <td align="center">2</td>
          <td align="left">Analog variable (ServiceID)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39402</td>
          <td><text>0x</text>99EA</td>
          <td align="center">1</td>
          <td align="left">Analog variable (Instance index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39403</td>
          <td><text>0x</text>99EB</td>
          <td align="center">1</td>
          <td align="left">Analog variable (Instance type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39404</td>
          <td><text>0x</text>99EC</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39405</td>
          <td><text>0x</text>99ED</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39406</td>
          <td><text>0x</text>99EE</td>
          <td align="center">1</td>
          <td align="left">Hysteresis</td>
          <td align="center">%<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39407</td>
          <td><text>0x</text>99EF</td>
          <td align="center">4</td>
          <td align="left">Threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39411</td>
          <td><text>0x</text>99F3</td>
          <td align="center">4</td>
          <td align="left">Min/Max</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog alarm current status<text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39416</td>
          <td><text>0x</text>99F8</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39416</td>
          <td><text>0x</text>99F8</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39417</td>
          <td><text>0x</text>99F9</td>
          <td align="center">1</td>
          <td align="left">Status<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39418</td>
          <td><text>0x</text>99FA</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>1<text> : </text>Analog. High Th. Single<br>2<text> : </text>Analog. High Th. Tri. And<br>3<text> : </text>Analog. High Th. Tri. Or<br>4<text> : </text>Analog. Low Th Single<br>5<text> : </text>Analog. Low Th. Tri. And<br>6<text> : </text>Analog. Low Th. Tri. Or</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39419</td>
          <td><text>0x</text>99FB</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39420</td>
          <td><text>0x</text>99FC</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39422</td>
          <td><text>0x</text>99FE</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39424</td>
          <td><text>0x</text>9A00</td>
          <td align="center">2</td>
          <td align="left">Analog variable (ServiceID)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39426</td>
          <td><text>0x</text>9A02</td>
          <td align="center">1</td>
          <td align="left">Analog variable (Instance index)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39427</td>
          <td><text>0x</text>9A03</td>
          <td align="center">1</td>
          <td align="left">Analog variable (Instance type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39428</td>
          <td><text>0x</text>9A04</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39429</td>
          <td><text>0x</text>9A05</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39430</td>
          <td><text>0x</text>9A06</td>
          <td align="center">1</td>
          <td align="left">Hysteresis</td>
          <td align="center">%<text> / </text>10</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39431</td>
          <td><text>0x</text>9A07</td>
          <td align="center">4</td>
          <td align="left">Threshold</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39435</td>
          <td><text>0x</text>9A0B</td>
          <td align="center">4</td>
          <td align="left">Min/Max</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical alarm current status<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39456</td>
          <td><text>0x</text>9A20</td>
          <td>Info</td>
          <td>11</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39456</td>
          <td><text>0x</text>9A20</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39457</td>
          <td><text>0x</text>9A21</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39458</td>
          <td><text>0x</text>9A22</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>7<text> : </text>Logical Active </td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39459</td>
          <td><text>0x</text>9A23</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39460</td>
          <td><text>0x</text>9A24</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39462</td>
          <td><text>0x</text>9A26</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39464</td>
          <td><text>0x</text>9A28</td>
          <td align="center">1</td>
          <td align="left">Logical input<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39465</td>
          <td><text>0x</text>9A29</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39466</td>
          <td><text>0x</text>9A2A</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical alarm current status<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39472</td>
          <td><text>0x</text>9A30</td>
          <td>Info</td>
          <td>11</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39472</td>
          <td><text>0x</text>9A30</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39473</td>
          <td><text>0x</text>9A31</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39474</td>
          <td><text>0x</text>9A32</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>7<text> : </text>Logical Active </td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39475</td>
          <td><text>0x</text>9A33</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39476</td>
          <td><text>0x</text>9A34</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39478</td>
          <td><text>0x</text>9A36</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39480</td>
          <td><text>0x</text>9A38</td>
          <td align="center">1</td>
          <td align="left">Logical input<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39481</td>
          <td><text>0x</text>9A39</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39482</td>
          <td><text>0x</text>9A3A</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical alarm current status<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39488</td>
          <td><text>0x</text>9A40</td>
          <td>Info</td>
          <td>11</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39488</td>
          <td><text>0x</text>9A40</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39489</td>
          <td><text>0x</text>9A41</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39490</td>
          <td><text>0x</text>9A42</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>7<text> : </text>Logical Active </td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39491</td>
          <td><text>0x</text>9A43</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39492</td>
          <td><text>0x</text>9A44</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39494</td>
          <td><text>0x</text>9A46</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39496</td>
          <td><text>0x</text>9A48</td>
          <td align="center">1</td>
          <td align="left">Logical input<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39497</td>
          <td><text>0x</text>9A49</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39498</td>
          <td><text>0x</text>9A4A</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical alarm current status<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39504</td>
          <td><text>0x</text>9A50</td>
          <td>Info</td>
          <td>11</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39504</td>
          <td><text>0x</text>9A50</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39505</td>
          <td><text>0x</text>9A51</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39506</td>
          <td><text>0x</text>9A52</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>7<text> : </text>Logical Active </td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39507</td>
          <td><text>0x</text>9A53</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39508</td>
          <td><text>0x</text>9A54</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39510</td>
          <td><text>0x</text>9A56</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39512</td>
          <td><text>0x</text>9A58</td>
          <td align="center">1</td>
          <td align="left">Logical input<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>2<text> : </text>Input 3<br>3<text> : </text>Input 4<br>4<text> : </text>Input 5<br>5<text> : </text>Input 6<br>6<text> : </text>Input 7<br>7<text> : </text>Input 8<br>8<text> : </text>Input 9<br>9<text> : </text>Input 10<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39513</td>
          <td><text>0x</text>9A59</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39514</td>
          <td><text>0x</text>9A5A</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Combination alarm current status<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39536</td>
          <td><text>0x</text>9A70</td>
          <td>Info</td>
          <td>11</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39536</td>
          <td><text>0x</text>9A70</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39537</td>
          <td><text>0x</text>9A71</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39538</td>
          <td><text>0x</text>9A72</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>8<text> : </text>Combi. And<br>9<text> : </text>Combi. Or</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39539</td>
          <td><text>0x</text>9A73</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39540</td>
          <td><text>0x</text>9A74</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39542</td>
          <td><text>0x</text>9A76</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39544</td>
          <td><text>0x</text>9A78</td>
          <td align="center">1</td>
          <td align="left">Alarm 1</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>39545</td>
          <td><text>0x</text>9A79</td>
          <td align="center">1</td>
          <td align="left">Alarm 2</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>39546</td>
          <td><text>0x</text>9A7A</td>
          <td align="center">1</td>
          <td align="left">Alarm src<br>0<text> : </text>AND<br>1<text> : </text>OR (Alarm 1)<br>2<text> : </text>OR (Alarm 2)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Combination alarm current status<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39552</td>
          <td><text>0x</text>9A80</td>
          <td>Info</td>
          <td>11</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39552</td>
          <td><text>0x</text>9A80</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39553</td>
          <td><text>0x</text>9A81</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39554</td>
          <td><text>0x</text>9A82</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>8<text> : </text>Combi. And<br>9<text> : </text>Combi. Or</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39555</td>
          <td><text>0x</text>9A83</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39556</td>
          <td><text>0x</text>9A84</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39558</td>
          <td><text>0x</text>9A86</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39560</td>
          <td><text>0x</text>9A88</td>
          <td align="center">1</td>
          <td align="left">Alarm 1</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>39561</td>
          <td><text>0x</text>9A89</td>
          <td align="center">1</td>
          <td align="left">Alarm 2</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>39562</td>
          <td><text>0x</text>9A8A</td>
          <td align="center">1</td>
          <td align="left">Alarm src<br>0<text> : </text>AND<br>1<text> : </text>OR (Alarm 1)<br>2<text> : </text>OR (Alarm 2)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Combination alarm current status<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39568</td>
          <td><text>0x</text>9A90</td>
          <td>Info</td>
          <td>11</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39568</td>
          <td><text>0x</text>9A90</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39569</td>
          <td><text>0x</text>9A91</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39570</td>
          <td><text>0x</text>9A92</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>8<text> : </text>Combi. And<br>9<text> : </text>Combi. Or</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39571</td>
          <td><text>0x</text>9A93</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39572</td>
          <td><text>0x</text>9A94</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39574</td>
          <td><text>0x</text>9A96</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39576</td>
          <td><text>0x</text>9A98</td>
          <td align="center">1</td>
          <td align="left">Alarm 1</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>39577</td>
          <td><text>0x</text>9A99</td>
          <td align="center">1</td>
          <td align="left">Alarm 2</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>39578</td>
          <td><text>0x</text>9A9A</td>
          <td align="center">1</td>
          <td align="left">Alarm src<br>0<text> : </text>AND<br>1<text> : </text>OR (Alarm 1)<br>2<text> : </text>OR (Alarm 2)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Combination alarm current status<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39584</td>
          <td><text>0x</text>9AA0</td>
          <td>Info</td>
          <td>11</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39584</td>
          <td><text>0x</text>9AA0</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39585</td>
          <td><text>0x</text>9AA1</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39586</td>
          <td><text>0x</text>9AA2</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>8<text> : </text>Combi. And<br>9<text> : </text>Combi. Or</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39587</td>
          <td><text>0x</text>9AA3</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39588</td>
          <td><text>0x</text>9AA4</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39590</td>
          <td><text>0x</text>9AA6</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39592</td>
          <td><text>0x</text>9AA8</td>
          <td align="center">1</td>
          <td align="left">Alarm 1</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>39593</td>
          <td><text>0x</text>9AA9</td>
          <td align="center">1</td>
          <td align="left">Alarm 2</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>39594</td>
          <td><text>0x</text>9AAA</td>
          <td align="center">1</td>
          <td align="left">Alarm src<br>0<text> : </text>AND<br>1<text> : </text>OR (Alarm 1)<br>2<text> : </text>OR (Alarm 2)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inrush alarm current status<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38688</td>
          <td><text>0x</text>9720</td>
          <td>Info</td>
          <td>11</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38688</td>
          <td><text>0x</text>9720</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38689</td>
          <td><text>0x</text>9721</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38690</td>
          <td><text>0x</text>9722</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>11<text> : </text>Inrush Active </td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38691</td>
          <td><text>0x</text>9723</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38692</td>
          <td><text>0x</text>9724</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>38694</td>
          <td><text>0x</text>9726</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>38696</td>
          <td><text>0x</text>9728</td>
          <td align="center">1</td>
          <td align="left">Load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Unknown</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38697</td>
          <td><text>0x</text>9729</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38698</td>
          <td><text>0x</text>972A</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inrush alarm current status<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38704</td>
          <td><text>0x</text>9730</td>
          <td>Info</td>
          <td>11</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38704</td>
          <td><text>0x</text>9730</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38705</td>
          <td><text>0x</text>9731</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38706</td>
          <td><text>0x</text>9732</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>11<text> : </text>Inrush Active </td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38707</td>
          <td><text>0x</text>9733</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38708</td>
          <td><text>0x</text>9734</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>38710</td>
          <td><text>0x</text>9736</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>38712</td>
          <td><text>0x</text>9738</td>
          <td align="center">1</td>
          <td align="left">Load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Unknown</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38713</td>
          <td><text>0x</text>9739</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38714</td>
          <td><text>0x</text>973A</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inrush alarm current status<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38720</td>
          <td><text>0x</text>9740</td>
          <td>Info</td>
          <td>11</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38720</td>
          <td><text>0x</text>9740</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38721</td>
          <td><text>0x</text>9741</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38722</td>
          <td><text>0x</text>9742</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>11<text> : </text>Inrush Active </td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38723</td>
          <td><text>0x</text>9743</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38724</td>
          <td><text>0x</text>9744</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>38726</td>
          <td><text>0x</text>9746</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>38728</td>
          <td><text>0x</text>9748</td>
          <td align="center">1</td>
          <td align="left">Load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Unknown</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38729</td>
          <td><text>0x</text>9749</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38730</td>
          <td><text>0x</text>974A</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inrush alarm current status<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38736</td>
          <td><text>0x</text>9750</td>
          <td>Info</td>
          <td>11</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38736</td>
          <td><text>0x</text>9750</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38737</td>
          <td><text>0x</text>9751</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38738</td>
          <td><text>0x</text>9752</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>11<text> : </text>Inrush Active </td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38739</td>
          <td><text>0x</text>9753</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38740</td>
          <td><text>0x</text>9754</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>38742</td>
          <td><text>0x</text>9756</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>38744</td>
          <td><text>0x</text>9758</td>
          <td align="center">1</td>
          <td align="left">Load<br>0<text> : </text>Load 1<br>1<text> : </text>Load 2<br>2<text> : </text>Load 3<br>3<text> : </text>Load 4<br>255<text> : </text>Unknown</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38745</td>
          <td><text>0x</text>9759</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38746</td>
          <td><text>0x</text>975A</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">EN50160 alarm current status<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38752</td>
          <td><text>0x</text>9760</td>
          <td>Info</td>
          <td>11</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38752</td>
          <td><text>0x</text>9760</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38753</td>
          <td><text>0x</text>9761</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38754</td>
          <td><text>0x</text>9762</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>10<text> : </text>EN50160 Active </td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38755</td>
          <td><text>0x</text>9763</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38756</td>
          <td><text>0x</text>9764</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>38758</td>
          <td><text>0x</text>9766</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>38760</td>
          <td><text>0x</text>9768</td>
          <td align="center">1</td>
          <td align="left">Event type<br>0<text> : </text>Unknown<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Inter</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38761</td>
          <td><text>0x</text>9769</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38762</td>
          <td><text>0x</text>976A</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">EN50160 alarm current status<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38768</td>
          <td><text>0x</text>9770</td>
          <td>Info</td>
          <td>11</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38768</td>
          <td><text>0x</text>9770</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38769</td>
          <td><text>0x</text>9771</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38770</td>
          <td><text>0x</text>9772</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>10<text> : </text>EN50160 Active </td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38771</td>
          <td><text>0x</text>9773</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38772</td>
          <td><text>0x</text>9774</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>38774</td>
          <td><text>0x</text>9776</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>38776</td>
          <td><text>0x</text>9778</td>
          <td align="center">1</td>
          <td align="left">Event type<br>0<text> : </text>Unknown<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Inter</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38777</td>
          <td><text>0x</text>9779</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38778</td>
          <td><text>0x</text>977A</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">EN50160 alarm current status<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38784</td>
          <td><text>0x</text>9780</td>
          <td>Info</td>
          <td>11</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38784</td>
          <td><text>0x</text>9780</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38785</td>
          <td><text>0x</text>9781</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38786</td>
          <td><text>0x</text>9782</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>10<text> : </text>EN50160 Active </td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38787</td>
          <td><text>0x</text>9783</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38788</td>
          <td><text>0x</text>9784</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>38790</td>
          <td><text>0x</text>9786</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>38792</td>
          <td><text>0x</text>9788</td>
          <td align="center">1</td>
          <td align="left">Event type<br>0<text> : </text>Unknown<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Inter</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38793</td>
          <td><text>0x</text>9789</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38794</td>
          <td><text>0x</text>978A</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">System alarm current status<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38496</td>
          <td><text>0x</text>9660</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38496</td>
          <td><text>0x</text>9660</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38497</td>
          <td><text>0x</text>9661</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38498</td>
          <td><text>0x</text>9662</td>
          <td align="center">1</td>
          <td align="left">Alarm Type<br>0<text> : </text>None<br>1<text> : </text>Net rotation<br>2<text> : </text>V/I association<br>3<text> : </text>CT disconnected<br>10<text> : </text>Bad CT prim</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38499</td>
          <td><text>0x</text>9663</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>12<text> : </text>System Active </td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38500</td>
          <td><text>0x</text>9664</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38501</td>
          <td><text>0x</text>9665</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>38503</td>
          <td><text>0x</text>9667</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>38505</td>
          <td><text>0x</text>9669</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38506</td>
          <td><text>0x</text>966A</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>38507</td>
          <td><text>0x</text>966B</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>38509</td>
          <td><text>0x</text>966D</td>
          <td align="center">1</td>
          <td align="left">Line I<br>0<text> : </text>eMspLineI1<br>1<text> : </text>eMspLineI2<br>2<text> : </text>eMspLineI3<br>3<text> : </text>eMspLineI4<br>255<text> : </text>eMspLineIUndefined</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>38510</td>
          <td><text>0x</text>966E</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>38511</td>
          <td><text>0x</text>966F</td>
          <td align="center">4</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>38515</td>
          <td><text>0x</text>9673</td>
          <td align="center">4</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">System alarm current status<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38520</td>
          <td><text>0x</text>9678</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38520</td>
