          <td><text>0x</text>9678</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38521</td>
          <td><text>0x</text>9679</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38522</td>
          <td><text>0x</text>967A</td>
          <td align="center">1</td>
          <td align="left">Alarm Type<br>0<text> : </text>None<br>1<text> : </text>Net rotation<br>2<text> : </text>V/I association<br>3<text> : </text>CT disconnected<br>10<text> : </text>Bad CT prim</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38523</td>
          <td><text>0x</text>967B</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>12<text> : </text>System Active </td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38524</td>
          <td><text>0x</text>967C</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38525</td>
          <td><text>0x</text>967D</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>38527</td>
          <td><text>0x</text>967F</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>38529</td>
          <td><text>0x</text>9681</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38530</td>
          <td><text>0x</text>9682</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>38531</td>
          <td><text>0x</text>9683</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>38533</td>
          <td><text>0x</text>9685</td>
          <td align="center">1</td>
          <td align="left">Line I<br>0<text> : </text>eMspLineI1<br>1<text> : </text>eMspLineI2<br>2<text> : </text>eMspLineI3<br>3<text> : </text>eMspLineI4<br>255<text> : </text>eMspLineIUndefined</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>38534</td>
          <td><text>0x</text>9686</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>38535</td>
          <td><text>0x</text>9687</td>
          <td align="center">4</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>38539</td>
          <td><text>0x</text>968B</td>
          <td align="center">4</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">System alarm current status<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38544</td>
          <td><text>0x</text>9690</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38544</td>
          <td><text>0x</text>9690</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38545</td>
          <td><text>0x</text>9691</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38546</td>
          <td><text>0x</text>9692</td>
          <td align="center">1</td>
          <td align="left">Alarm Type<br>0<text> : </text>None<br>1<text> : </text>Net rotation<br>2<text> : </text>V/I association<br>3<text> : </text>CT disconnected<br>10<text> : </text>Bad CT prim</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38547</td>
          <td><text>0x</text>9693</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>12<text> : </text>System Active </td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38548</td>
          <td><text>0x</text>9694</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38549</td>
          <td><text>0x</text>9695</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>38551</td>
          <td><text>0x</text>9697</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>38553</td>
          <td><text>0x</text>9699</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38554</td>
          <td><text>0x</text>969A</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>38555</td>
          <td><text>0x</text>969B</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>38557</td>
          <td><text>0x</text>969D</td>
          <td align="center">1</td>
          <td align="left">Line I<br>0<text> : </text>eMspLineI1<br>1<text> : </text>eMspLineI2<br>2<text> : </text>eMspLineI3<br>3<text> : </text>eMspLineI4<br>255<text> : </text>eMspLineIUndefined</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>38558</td>
          <td><text>0x</text>969E</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>38559</td>
          <td><text>0x</text>969F</td>
          <td align="center">4</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>38563</td>
          <td><text>0x</text>96A3</td>
          <td align="center">4</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">System alarm current status<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>38568</td>
          <td><text>0x</text>96A8</td>
          <td>Info</td>
          <td>23</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>38568</td>
          <td><text>0x</text>96A8</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38569</td>
          <td><text>0x</text>96A9</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38570</td>
          <td><text>0x</text>96AA</td>
          <td align="center">1</td>
          <td align="left">Alarm Type<br>0<text> : </text>None<br>1<text> : </text>Net rotation<br>2<text> : </text>V/I association<br>3<text> : </text>CT disconnected<br>10<text> : </text>Bad CT prim</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38571</td>
          <td><text>0x</text>96AB</td>
          <td align="center">1</td>
          <td align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>12<text> : </text>System Active </td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38572</td>
          <td><text>0x</text>96AC</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38573</td>
          <td><text>0x</text>96AD</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>38575</td>
          <td><text>0x</text>96AF</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>38577</td>
          <td><text>0x</text>96B1</td>
          <td align="center">1</td>
          <td align="left">Startup delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>38578</td>
          <td><text>0x</text>96B2</td>
          <td align="center">1</td>
          <td align="left">Dropout delay</td>
          <td align="center">s<text> / </text>2</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>38579</td>
          <td><text>0x</text>96B3</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr>
          <td>38581</td>
          <td><text>0x</text>96B5</td>
          <td align="center">1</td>
          <td align="left">Line I<br>0<text> : </text>eMspLineI1<br>1<text> : </text>eMspLineI2<br>2<text> : </text>eMspLineI3<br>3<text> : </text>eMspLineI4<br>255<text> : </text>eMspLineIUndefined</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr class="lignereserved">
          <td>38582</td>
          <td><text>0x</text>96B6</td>
          <td align="center">1</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>38583</td>
          <td><text>0x</text>96B7</td>
          <td align="center">4</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>38587</td>
          <td><text>0x</text>96BB</td>
          <td align="center">4</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Acknowledgment of alarms</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39616</td>
          <td><text>0x</text>9AC0</td>
          <td>Commands</td>
          <td>1</td>
          <td>NONE</td>
          <td>WRITE</td>
          <td>WRITE</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39616</td>
          <td><text>0x</text>9AC0</td>
          <td align="center">1</td>
          <td align="left">Ack ID</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br>
        <h2 align="left">Alarm log</h2>
      
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Command</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39632</td>
          <td><text>0x</text>9AD0</td>
          <td><text>Command</text></td>
          <td>1</td>
          <td>NONE</td>
          <td><text>WRITE_MANY</text></td>
          <td><text>WRITE_MANY</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39632</td>
          <td><text>0x</text>9AD0</td>
          <td align="center">1</td>
          <td align="left">Start record number (0 to 65534) or 65535 for last record</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table>
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Header</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39648</td>
          <td><text>0x</text>9AE0</td>
          <td><text>Header</text></td>
          <td>3</td>
          <td>NONE</td>
          <td><text>READ</text></td>
          <td><text>READ</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39648</td>
          <td><text>0x</text>9AE0</td>
          <td align="center">1</td>
          <td align="left">Next record number</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39649</td>
          <td><text>0x</text>9AE1</td>
          <td align="center">1</td>
          <td align="left">Items count (max 7 per request)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39650</td>
          <td><text>0x</text>9AE2</td>
          <td align="center">1</td>
          <td align="left">Item size (words)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table>
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Data</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>39651</td>
          <td><text>0x</text>9AE3</td>
          <td><text>Data</text></td>
          <td>21</td>
          <td>NONE</td>
          <td><text>READ</text></td>
          <td><text>READ</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>39651</td>
          <td><text>0x</text>9AE3</td>
          <td align="center">1</td>
          <td align="left">Alarm cause<br>0<text> : </text>Cause Unknown<br>1<text> : </text>Analog. High Th. Single<br>2<text> : </text>Analog. High Th. Tri. And<br>3<text> : </text>Analog. High Th. Tri. Or<br>4<text> : </text>Analog. Low Th Single<br>5<text> : </text>Analog. Low Th. Tri. And<br>6<text> : </text>Analog. Low Th. Tri. Or<br>7<text> : </text>Logical Active<br>8<text> : </text>Combi. And<br>9<text> : </text>Combi. Or<br>10<text> : </text>EN50160 Active<br>11<text> : </text>Inrush Active<br>12<text> : </text>System Active </td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39652</td>
          <td><text>0x</text>9AE4</td>
          <td align="center">1</td>
          <td align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not Critical<br>2<text> : </text>Critical</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39653</td>
          <td><text>0x</text>9AE5</td>
          <td align="center">2</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>39655</td>
          <td><text>0x</text>9AE7</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39657</td>
          <td><text>0x</text>9AE9</td>
          <td align="center">2</td>
          <td align="left">Specific data 1 (depend on alarm type)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>39659</td>
          <td><text>0x</text>9AEB</td>
          <td align="center">1</td>
          <td align="left">Specific data 2 (depend on alarm type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39660</td>
          <td><text>0x</text>9AEC</td>
          <td align="center">1</td>
          <td align="left">Specific data 3 (depend on alarm type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39661</td>
          <td><text>0x</text>9AED</td>
          <td align="center">1</td>
          <td align="left">Specific data 4 (depend on alarm type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39662</td>
          <td><text>0x</text>9AEE</td>
          <td align="center">1</td>
          <td align="left">Specific data 5 (depend on alarm type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39663</td>
          <td><text>0x</text>9AEF</td>
          <td align="center">1</td>
          <td align="left">Specific data 6 (depend on alarm type)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>39664</td>
          <td><text>0x</text>9AF0</td>
          <td align="center">4</td>
          <td align="left">Specific data 7 (depend on alarm type)</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
        <tr>
          <td>39668</td>
          <td><text>0x</text>9AF4</td>
          <td align="center">4</td>
          <td align="left">Specific data 8 (depend on alarm type)</td>
          <td align="center">-</td>
          <td align="center">S64</td>
        </tr>
      </tbody></table><br><br><h1 id="Trend" class="level3" align="left">Trend</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Trend settings</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>41872</td>
          <td><text>0x</text>A390</td>
          <td>Settings</td>
          <td>36</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>41872</td>
          <td><text>0x</text>A390</td>
          <td align="center">2</td>
          <td align="left">ServiceID item 1</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>41874</td>
          <td><text>0x</text>A392</td>
          <td align="center">1</td>
          <td align="left">Occurence item 1:</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>41875</td>
          <td><text>0x</text>A393</td>
          <td align="center">2</td>
          <td align="left">ServiceID item 2</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>41877</td>
          <td><text>0x</text>A395</td>
          <td align="center">1</td>
          <td align="left">Occurence item 2:</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>41878</td>
          <td><text>0x</text>A396</td>
          <td align="center">2</td>
          <td align="left">ServiceID item 3</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>41880</td>
          <td><text>0x</text>A398</td>
          <td align="center">1</td>
          <td align="left">Occurence item 3:</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>41881</td>
          <td><text>0x</text>A399</td>
          <td align="center">2</td>
          <td align="left">ServiceID item 4</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>41883</td>
          <td><text>0x</text>A39B</td>
          <td align="center">1</td>
          <td align="left">Occurence item 4:</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>41884</td>
          <td><text>0x</text>A39C</td>
          <td align="center">2</td>
          <td align="left">ServiceID item 5</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>41886</td>
          <td><text>0x</text>A39E</td>
          <td align="center">1</td>
          <td align="left">Occurence item 5:</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>41887</td>
          <td><text>0x</text>A39F</td>
          <td align="center">2</td>
          <td align="left">ServiceID item 6</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>41889</td>
          <td><text>0x</text>A3A1</td>
          <td align="center">1</td>
          <td align="left">Occurence item 6:</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>41890</td>
          <td><text>0x</text>A3A2</td>
          <td align="center">2</td>
          <td align="left">ServiceID item 7</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>41892</td>
          <td><text>0x</text>A3A4</td>
          <td align="center">1</td>
          <td align="left">Occurence item 7:</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>41893</td>
          <td><text>0x</text>A3A5</td>
          <td align="center">2</td>
          <td align="left">ServiceID item 8</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>41895</td>
          <td><text>0x</text>A3A7</td>
          <td align="center">1</td>
          <td align="left">Occurence item 8:</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>41896</td>
          <td><text>0x</text>A3A8</td>
          <td align="center">2</td>
          <td align="left">ServiceID item 9</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>41898</td>
          <td><text>0x</text>A3AA</td>
          <td align="center">1</td>
          <td align="left">Occurence item 9:</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>41899</td>
          <td><text>0x</text>A3AB</td>
          <td align="center">2</td>
          <td align="left">ServiceID item 10</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>41901</td>
          <td><text>0x</text>A3AD</td>
          <td align="center">1</td>
          <td align="left">Occurence item 10:</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>41902</td>
          <td><text>0x</text>A3AE</td>
          <td align="center">2</td>
          <td align="left">ServiceID item 11</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>41904</td>
          <td><text>0x</text>A3B0</td>
          <td align="center">1</td>
          <td align="left">Occurence item 11:</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>41905</td>
          <td><text>0x</text>A3B1</td>
          <td align="center">2</td>
          <td align="left">ServiceID item 12</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>41907</td>
          <td><text>0x</text>A3B3</td>
          <td align="center">1</td>
          <td align="left">Occurence item 12:</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br>
        <h2 align="left">Trend log</h2>
      
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Command</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>41978</td>
          <td><text>0x</text>A3FA</td>
          <td><text>Command</text></td>
          <td>2</td>
          <td>NONE</td>
          <td><text>WRITE_MANY</text></td>
          <td><text>WRITE_MANY</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>41978</td>
          <td><text>0x</text>A3FA</td>
          <td align="center">1</td>
          <td align="left">Start record number (0 to 65534) or 65535 for last record</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>41979</td>
          <td><text>0x</text>A3FB</td>
          <td align="center">1</td>
          <td align="left">Item number<br>0<text> : </text>Item 1<br>1<text> : </text>Item 2<br>2<text> : </text>Item 3<br>3<text> : </text>Item 4<br>4<text> : </text>Item 5<br>5<text> : </text>Item 6<br>6<text> : </text>Item 7<br>7<text> : </text>Item 8<br>8<text> : </text>Item 9<br>9<text> : </text>Item 10<br>10<text> : </text>Item 11<br>11<text> : </text>Item 12<br>12<text> : </text>Item 13<br>13<text> : </text>Item 14<br>14<text> : </text>Item 15<br>15<text> : </text>Item 16<br>16<text> : </text>Item 17<br>17<text> : </text>Item 18<br>18<text> : </text>Item 19<br>19<text> : </text>Item 20</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table>
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Header</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>41980</td>
          <td><text>0x</text>A3FC</td>
          <td><text>Header</text></td>
          <td>4</td>
          <td>NONE</td>
          <td><text>READ</text></td>
          <td><text>READ</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>41980</td>
          <td><text>0x</text>A3FC</td>
          <td align="center">1</td>
          <td align="left">Next record number</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>41981</td>
          <td><text>0x</text>A3FD</td>
          <td align="center">1</td>
          <td align="left">Items count (20 per record)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>41982</td>
          <td><text>0x</text>A3FE</td>
          <td align="center">1</td>
          <td align="left">Item size</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>41983</td>
          <td><text>0x</text>A3FF</td>
          <td align="center">1</td>
          <td align="left">Integration period duration</td>
          <td align="center">min</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table>
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Data</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>41984</td>
          <td><text>0x</text>A400</td>
          <td><text>Data</text></td>
          <td>4</td>
          <td>NONE</td>
          <td><text>READ</text></td>
          <td><text>READ</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>41984</td>
          <td><text>0x</text>A400</td>
          <td align="center">2</td>
          <td align="left">Date</td>
          <td align="center">s</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>41986</td>
          <td><text>0x</text>A402</td>
          <td align="center">2</td>
          <td align="left">Point value</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
      </tbody></table><br>
        <h2 align="left">Trend log raw</h2>
      
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Command</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42064</td>
          <td><text>0x</text>A450</td>
          <td><text>Command</text></td>
          <td>1</td>
          <td>NONE</td>
          <td><text>WRITE_MANY</text></td>
          <td><text>WRITE_MANY</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42064</td>
          <td><text>0x</text>A450</td>
          <td align="center">1</td>
          <td align="left">Start record number (0 to 65534) or 65535 for last record</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table>
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Header</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42080</td>
          <td><text>0x</text>A460</td>
          <td><text>Header</text></td>
          <td>4</td>
          <td>NONE</td>
          <td><text>READ</text></td>
          <td><text>READ</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42080</td>
          <td><text>0x</text>A460</td>
          <td align="center">1</td>
          <td align="left">Next record number</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42081</td>
          <td><text>0x</text>A461</td>
          <td align="center">1</td>
          <td align="left">Items count (2 per record)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42082</td>
          <td><text>0x</text>A462</td>
          <td align="center">1</td>
          <td align="left">Item size</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42083</td>
          <td><text>0x</text>A463</td>
          <td align="center">1</td>
          <td align="left">Integration period duration</td>
          <td align="center">min</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table>
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Data</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42084</td>
          <td><text>0x</text>A464</td>
          <td><text>Data</text></td>
          <td>58</td>
          <td>NONE</td>
          <td><text>READ</text></td>
          <td><text>READ</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42084</td>
          <td><text>0x</text>A464</td>
          <td align="center">2</td>
          <td align="left">Date</td>
          <td align="center">-</td>
          <td align="center">DATETIME</td>
        </tr>
        <tr>
          <td>42086</td>
          <td><text>0x</text>A466</td>
          <td align="center">2</td>
          <td align="left">Trend item 1</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>42088</td>
          <td><text>0x</text>A468</td>
          <td align="center">2</td>
          <td align="left">Trend item 2</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>42090</td>
          <td><text>0x</text>A46A</td>
          <td align="center">2</td>
          <td align="left">Trend item 3</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>42092</td>
          <td><text>0x</text>A46C</td>
          <td align="center">2</td>
          <td align="left">Trend item 4</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>42094</td>
          <td><text>0x</text>A46E</td>
          <td align="center">2</td>
          <td align="left">Trend item 5</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>42096</td>
          <td><text>0x</text>A470</td>
          <td align="center">2</td>
          <td align="left">Trend item 6</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>42098</td>
          <td><text>0x</text>A472</td>
          <td align="center">2</td>
          <td align="left">Trend item 7</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>42100</td>
          <td><text>0x</text>A474</td>
          <td align="center">2</td>
          <td align="left">Trend item 8</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>42102</td>
          <td><text>0x</text>A476</td>
          <td align="center">2</td>
          <td align="left">Trend item 9</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>42104</td>
          <td><text>0x</text>A478</td>
          <td align="center">2</td>
          <td align="left">Trend item 10</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>42106</td>
          <td><text>0x</text>A47A</td>
          <td align="center">2</td>
          <td align="left">Trend item 11</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr>
          <td>42108</td>
          <td><text>0x</text>A47C</td>
          <td align="center">2</td>
          <td align="left">Trend item 12</td>
          <td align="center">-</td>
          <td align="center">S32</td>
        </tr>
        <tr class="lignereserved">
          <td>42110</td>
          <td><text>0x</text>A47E</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>42112</td>
          <td><text>0x</text>A480</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>42114</td>
          <td><text>0x</text>A482</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>42116</td>
          <td><text>0x</text>A484</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>42118</td>
          <td><text>0x</text>A486</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>42120</td>
          <td><text>0x</text>A488</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>42122</td>
          <td><text>0x</text>A48A</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>42124</td>
          <td><text>0x</text>A48C</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>42126</td>
          <td><text>0x</text>A48E</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>42128</td>
          <td><text>0x</text>A490</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>42130</td>
          <td><text>0x</text>A492</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>42132</td>
          <td><text>0x</text>A494</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>42134</td>
          <td><text>0x</text>A496</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>42136</td>
          <td><text>0x</text>A498</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>42138</td>
          <td><text>0x</text>A49A</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
        <tr class="lignereserved">
          <td>42140</td>
          <td><text>0x</text>A49C</td>
          <td align="center">2</td>
          <td align="left"><text>Reserved</text></td>
          <td align="center"><text> - </text></td>
          <td align="center"><text> - </text></td>
        </tr>
      </tbody></table><br><br><h1 id="Quality events" class="level3" align="left">Quality events</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">EN50160 events in progress<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42240</td>
          <td><text>0x</text>A500</td>
          <td>Info</td>
          <td>46</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42240</td>
          <td><text>0x</text>A500</td>
          <td align="center">1</td>
          <td align="left">Event state<br>0<text> : </text>Unactive<br>1<text> : </text>Active</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42241</td>
          <td><text>0x</text>A501</td>
          <td align="center">1</td>
          <td align="left">Event type<br>0<text> : </text>Unknown<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Interruption<br>4<text> : </text>Inrush current<br>5<text> : </text>Trip</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42242</td>
          <td><text>0x</text>A502</td>
          <td align="center">4</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>42246</td>
          <td><text>0x</text>A506</td>
          <td align="center">4</td>
          <td align="left">End date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>42250</td>
          <td><text>0x</text>A50A</td>
          <td align="center">1</td>
          <td align="left">Net/Load<br>0<text> : </text>Net<br>1<text> : </text>Load1<br>2<text> : </text>Load2<br>3<text> : </text>Load3<br>4<text> : </text>Load4<br>6<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>42251</td>
          <td><text>0x</text>A50B</td>
          <td align="center">1</td>
          <td align="left">Line mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42252</td>
          <td><text>0x</text>A50C</td>
          <td align="center">1</td>
          <td align="left">Start mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42253</td>
          <td><text>0x</text>A50D</td>
          <td align="center">1</td>
          <td align="left">End mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42254</td>
          <td><text>0x</text>A50E</td>
          <td align="center">1</td>
          <td align="left">Trig ratio</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42255</td>
          <td><text>0x</text>A50F</td>
          <td align="center">1</td>
          <td align="left">Ret trig ratio</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42256</td>
          <td><text>0x</text>A510</td>
          <td align="center">2</td>
          <td align="left">Bit weight VU</td>
          <td align="center">V<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42258</td>
          <td><text>0x</text>A512</td>
          <td align="center">2</td>
          <td align="left">Bit weight I1</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42260</td>
          <td><text>0x</text>A514</td>
          <td align="center">2</td>
          <td align="left">Bit weight I2</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42262</td>
          <td><text>0x</text>A516</td>
          <td align="center">2</td>
          <td align="left">Bit weight I3</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42264</td>
          <td><text>0x</text>A518</td>
          <td align="center">2</td>
          <td align="left">Bit weight In</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42266</td>
          <td><text>0x</text>A51A</td>
          <td align="center">1</td>
          <td align="left">V1ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42267</td>
          <td><text>0x</text>A51B</td>
          <td align="center">1</td>
          <td align="left">V2ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42268</td>
          <td><text>0x</text>A51C</td>
          <td align="center">1</td>
          <td align="left">V3ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42269</td>
          <td><text>0x</text>A51D</td>
          <td align="center">1</td>
          <td align="left">U12ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42270</td>
          <td><text>0x</text>A51E</td>
          <td align="center">1</td>
          <td align="left">U23ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42271</td>
          <td><text>0x</text>A51F</td>
          <td align="center">1</td>
          <td align="left">U31ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42272</td>
          <td><text>0x</text>A520</td>
          <td align="center">1</td>
          <td align="left">I1ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42273</td>
          <td><text>0x</text>A521</td>
          <td align="center">1</td>
          <td align="left">I2ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42274</td>
          <td><text>0x</text>A522</td>
          <td align="center">1</td>
          <td align="left">I3ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42275</td>
          <td><text>0x</text>A523</td>
          <td align="center">1</td>
          <td align="left">Inref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42276</td>
          <td><text>0x</text>A524</td>
          <td align="center">1</td>
          <td align="left">V1 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42277</td>
          <td><text>0x</text>A525</td>
          <td align="center">1</td>
          <td align="left">V2 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42278</td>
          <td><text>0x</text>A526</td>
          <td align="center">1</td>
          <td align="left">V3 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42279</td>
          <td><text>0x</text>A527</td>
          <td align="center">1</td>
          <td align="left">U12 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42280</td>
          <td><text>0x</text>A528</td>
          <td align="center">1</td>
          <td align="left">U23 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42281</td>
          <td><text>0x</text>A529</td>
          <td align="center">1</td>
          <td align="left">U31 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42282</td>
          <td><text>0x</text>A52A</td>
          <td align="center">1</td>
          <td align="left">I1 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42283</td>
          <td><text>0x</text>A52B</td>
          <td align="center">1</td>
          <td align="left">I2 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42284</td>
          <td><text>0x</text>A52C</td>
          <td align="center">1</td>
          <td align="left">I3 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42285</td>
          <td><text>0x</text>A52D</td>
          <td align="center">1</td>
          <td align="left">In min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">EN50160 events in progress<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42286</td>
          <td><text>0x</text>A52E</td>
          <td>Info</td>
          <td>46</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42286</td>
          <td><text>0x</text>A52E</td>
          <td align="center">1</td>
          <td align="left">Event state<br>0<text> : </text>Unactive<br>1<text> : </text>Active</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42287</td>
          <td><text>0x</text>A52F</td>
          <td align="center">1</td>
          <td align="left">Event type<br>0<text> : </text>Unknown<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Interruption<br>4<text> : </text>Inrush current<br>5<text> : </text>Trip</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42288</td>
          <td><text>0x</text>A530</td>
          <td align="center">4</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>42292</td>
          <td><text>0x</text>A534</td>
          <td align="center">4</td>
          <td align="left">End date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>42296</td>
          <td><text>0x</text>A538</td>
          <td align="center">1</td>
          <td align="left">Net/Load<br>0<text> : </text>Net<br>1<text> : </text>Load1<br>2<text> : </text>Load2<br>3<text> : </text>Load3<br>4<text> : </text>Load4<br>6<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>42297</td>
          <td><text>0x</text>A539</td>
          <td align="center">1</td>
          <td align="left">Line mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42298</td>
          <td><text>0x</text>A53A</td>
          <td align="center">1</td>
          <td align="left">Start mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42299</td>
          <td><text>0x</text>A53B</td>
          <td align="center">1</td>
          <td align="left">End mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42300</td>
          <td><text>0x</text>A53C</td>
          <td align="center">1</td>
          <td align="left">Trig ratio</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42301</td>
          <td><text>0x</text>A53D</td>
          <td align="center">1</td>
          <td align="left">Ret trig ratio</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42302</td>
          <td><text>0x</text>A53E</td>
          <td align="center">2</td>
          <td align="left">Bit weight VU</td>
          <td align="center">V<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42304</td>
          <td><text>0x</text>A540</td>
          <td align="center">2</td>
          <td align="left">Bit weight I1</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42306</td>
          <td><text>0x</text>A542</td>
          <td align="center">2</td>
          <td align="left">Bit weight I2</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42308</td>
          <td><text>0x</text>A544</td>
          <td align="center">2</td>
          <td align="left">Bit weight I3</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42310</td>
          <td><text>0x</text>A546</td>
          <td align="center">2</td>
          <td align="left">Bit weight In</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42312</td>
          <td><text>0x</text>A548</td>
          <td align="center">1</td>
          <td align="left">V1ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42313</td>
          <td><text>0x</text>A549</td>
          <td align="center">1</td>
          <td align="left">V2ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42314</td>
          <td><text>0x</text>A54A</td>
          <td align="center">1</td>
          <td align="left">V3ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42315</td>
          <td><text>0x</text>A54B</td>
          <td align="center">1</td>
          <td align="left">U12ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42316</td>
          <td><text>0x</text>A54C</td>
          <td align="center">1</td>
          <td align="left">U23ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42317</td>
          <td><text>0x</text>A54D</td>
          <td align="center">1</td>
          <td align="left">U31ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42318</td>
          <td><text>0x</text>A54E</td>
          <td align="center">1</td>
          <td align="left">I1ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42319</td>
          <td><text>0x</text>A54F</td>
          <td align="center">1</td>
          <td align="left">I2ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42320</td>
          <td><text>0x</text>A550</td>
          <td align="center">1</td>
          <td align="left">I3ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42321</td>
          <td><text>0x</text>A551</td>
          <td align="center">1</td>
          <td align="left">Inref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42322</td>
          <td><text>0x</text>A552</td>
          <td align="center">1</td>
          <td align="left">V1 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42323</td>
          <td><text>0x</text>A553</td>
          <td align="center">1</td>
          <td align="left">V2 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42324</td>
          <td><text>0x</text>A554</td>
          <td align="center">1</td>
          <td align="left">V3 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42325</td>
          <td><text>0x</text>A555</td>
          <td align="center">1</td>
          <td align="left">U12 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42326</td>
          <td><text>0x</text>A556</td>
          <td align="center">1</td>
          <td align="left">U23 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42327</td>
          <td><text>0x</text>A557</td>
          <td align="center">1</td>
          <td align="left">U31 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42328</td>
          <td><text>0x</text>A558</td>
          <td align="center">1</td>
          <td align="left">I1 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42329</td>
          <td><text>0x</text>A559</td>
          <td align="center">1</td>
          <td align="left">I2 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42330</td>
          <td><text>0x</text>A55A</td>
          <td align="center">1</td>
          <td align="left">I3 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42331</td>
          <td><text>0x</text>A55B</td>
          <td align="center">1</td>
          <td align="left">In min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">EN50160 events in progress<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42332</td>
          <td><text>0x</text>A55C</td>
          <td>Info</td>
          <td>46</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42332</td>
          <td><text>0x</text>A55C</td>
          <td align="center">1</td>
          <td align="left">Event state<br>0<text> : </text>Unactive<br>1<text> : </text>Active</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42333</td>
          <td><text>0x</text>A55D</td>
          <td align="center">1</td>
          <td align="left">Event type<br>0<text> : </text>Unknown<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Interruption<br>4<text> : </text>Inrush current<br>5<text> : </text>Trip</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42334</td>
          <td><text>0x</text>A55E</td>
          <td align="center">4</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>42338</td>
          <td><text>0x</text>A562</td>
          <td align="center">4</td>
          <td align="left">End date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>42342</td>
          <td><text>0x</text>A566</td>
          <td align="center">1</td>
          <td align="left">Net/Load<br>0<text> : </text>Net<br>1<text> : </text>Load1<br>2<text> : </text>Load2<br>3<text> : </text>Load3<br>4<text> : </text>Load4<br>6<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>42343</td>
          <td><text>0x</text>A567</td>
          <td align="center">1</td>
          <td align="left">Line mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42344</td>
          <td><text>0x</text>A568</td>
          <td align="center">1</td>
          <td align="left">Start mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42345</td>
          <td><text>0x</text>A569</td>
          <td align="center">1</td>
          <td align="left">End mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42346</td>
          <td><text>0x</text>A56A</td>
          <td align="center">1</td>
          <td align="left">Trig ratio</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42347</td>
          <td><text>0x</text>A56B</td>
          <td align="center">1</td>
          <td align="left">Ret trig ratio</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42348</td>
          <td><text>0x</text>A56C</td>
          <td align="center">2</td>
          <td align="left">Bit weight VU</td>
          <td align="center">V<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42350</td>
          <td><text>0x</text>A56E</td>
          <td align="center">2</td>
          <td align="left">Bit weight I1</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42352</td>
          <td><text>0x</text>A570</td>
          <td align="center">2</td>
          <td align="left">Bit weight I2</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42354</td>
          <td><text>0x</text>A572</td>
          <td align="center">2</td>
          <td align="left">Bit weight I3</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42356</td>
          <td><text>0x</text>A574</td>
          <td align="center">2</td>
          <td align="left">Bit weight In</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42358</td>
          <td><text>0x</text>A576</td>
          <td align="center">1</td>
          <td align="left">V1ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42359</td>
          <td><text>0x</text>A577</td>
          <td align="center">1</td>
          <td align="left">V2ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42360</td>
          <td><text>0x</text>A578</td>
          <td align="center">1</td>
          <td align="left">V3ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42361</td>
          <td><text>0x</text>A579</td>
          <td align="center">1</td>
          <td align="left">U12ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42362</td>
          <td><text>0x</text>A57A</td>
          <td align="center">1</td>
          <td align="left">U23ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42363</td>
          <td><text>0x</text>A57B</td>
          <td align="center">1</td>
          <td align="left">U31ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42364</td>
          <td><text>0x</text>A57C</td>
          <td align="center">1</td>
          <td align="left">I1ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42365</td>
          <td><text>0x</text>A57D</td>
          <td align="center">1</td>
          <td align="left">I2ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42366</td>
          <td><text>0x</text>A57E</td>
          <td align="center">1</td>
          <td align="left">I3ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42367</td>
          <td><text>0x</text>A57F</td>
          <td align="center">1</td>
          <td align="left">Inref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42368</td>
          <td><text>0x</text>A580</td>
          <td align="center">1</td>
          <td align="left">V1 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42369</td>
          <td><text>0x</text>A581</td>
          <td align="center">1</td>
          <td align="left">V2 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42370</td>
          <td><text>0x</text>A582</td>
          <td align="center">1</td>
          <td align="left">V3 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42371</td>
          <td><text>0x</text>A583</td>
          <td align="center">1</td>
          <td align="left">U12 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42372</td>
          <td><text>0x</text>A584</td>
          <td align="center">1</td>
          <td align="left">U23 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42373</td>
          <td><text>0x</text>A585</td>
          <td align="center">1</td>
          <td align="left">U31 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42374</td>
          <td><text>0x</text>A586</td>
          <td align="center">1</td>
          <td align="left">I1 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42375</td>
          <td><text>0x</text>A587</td>
          <td align="center">1</td>
          <td align="left">I2 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42376</td>
          <td><text>0x</text>A588</td>
          <td align="center">1</td>
          <td align="left">I3 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42377</td>
          <td><text>0x</text>A589</td>
          <td align="center">1</td>
          <td align="left">In min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inrush events in progress<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42384</td>
          <td><text>0x</text>A590</td>
          <td>Info</td>
          <td>46</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42384</td>
          <td><text>0x</text>A590</td>
          <td align="center">1</td>
          <td align="left">Event state<br>0<text> : </text>Unactive<br>1<text> : </text>Active</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42385</td>
          <td><text>0x</text>A591</td>
          <td align="center">1</td>
          <td align="left">Event type<br>0<text> : </text>Unknown<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Interruption<br>4<text> : </text>Inrush current<br>5<text> : </text>Trip</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42386</td>
          <td><text>0x</text>A592</td>
          <td align="center">4</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>42390</td>
          <td><text>0x</text>A596</td>
          <td align="center">4</td>
          <td align="left">End date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>42394</td>
          <td><text>0x</text>A59A</td>
          <td align="center">1</td>
          <td align="left">Net/Load<br>0<text> : </text>Net<br>1<text> : </text>Load1<br>2<text> : </text>Load2<br>3<text> : </text>Load3<br>4<text> : </text>Load4<br>6<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>42395</td>
          <td><text>0x</text>A59B</td>
          <td align="center">1</td>
          <td align="left">Line mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42396</td>
          <td><text>0x</text>A59C</td>
          <td align="center">1</td>
          <td align="left">Start mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42397</td>
          <td><text>0x</text>A59D</td>
          <td align="center">1</td>
          <td align="left">End mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42398</td>
          <td><text>0x</text>A59E</td>
          <td align="center">1</td>
          <td align="left">Trig ratio</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42399</td>
          <td><text>0x</text>A59F</td>
          <td align="center">1</td>
          <td align="left">Ret trig ratio</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42400</td>
          <td><text>0x</text>A5A0</td>
          <td align="center">2</td>
          <td align="left">Bit weight VU</td>
          <td align="center">V<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42402</td>
          <td><text>0x</text>A5A2</td>
          <td align="center">2</td>
          <td align="left">Bit weight I1</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42404</td>
          <td><text>0x</text>A5A4</td>
          <td align="center">2</td>
          <td align="left">Bit weight I2</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42406</td>
          <td><text>0x</text>A5A6</td>
          <td align="center">2</td>
          <td align="left">Bit weight I3</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42408</td>
          <td><text>0x</text>A5A8</td>
          <td align="center">2</td>
          <td align="left">Bit weight In</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42410</td>
          <td><text>0x</text>A5AA</td>
          <td align="center">1</td>
          <td align="left">V1ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42411</td>
          <td><text>0x</text>A5AB</td>
          <td align="center">1</td>
          <td align="left">V2ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42412</td>
          <td><text>0x</text>A5AC</td>
          <td align="center">1</td>
          <td align="left">V3ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42413</td>
          <td><text>0x</text>A5AD</td>
          <td align="center">1</td>
          <td align="left">U12ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42414</td>
          <td><text>0x</text>A5AE</td>
          <td align="center">1</td>
          <td align="left">U23ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42415</td>
          <td><text>0x</text>A5AF</td>
          <td align="center">1</td>
          <td align="left">U31ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42416</td>
          <td><text>0x</text>A5B0</td>
          <td align="center">1</td>
          <td align="left">I1ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42417</td>
          <td><text>0x</text>A5B1</td>
          <td align="center">1</td>
          <td align="left">I2ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42418</td>
          <td><text>0x</text>A5B2</td>
          <td align="center">1</td>
          <td align="left">I3ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42419</td>
          <td><text>0x</text>A5B3</td>
          <td align="center">1</td>
          <td align="left">Inref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42420</td>
          <td><text>0x</text>A5B4</td>
          <td align="center">1</td>
          <td align="left">V1 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42421</td>
          <td><text>0x</text>A5B5</td>
          <td align="center">1</td>
          <td align="left">V2 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42422</td>
          <td><text>0x</text>A5B6</td>
          <td align="center">1</td>
          <td align="left">V3 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42423</td>
          <td><text>0x</text>A5B7</td>
          <td align="center">1</td>
          <td align="left">U12 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42424</td>
          <td><text>0x</text>A5B8</td>
          <td align="center">1</td>
          <td align="left">U23 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42425</td>
          <td><text>0x</text>A5B9</td>
          <td align="center">1</td>
          <td align="left">U31 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42426</td>
          <td><text>0x</text>A5BA</td>
          <td align="center">1</td>
          <td align="left">I1 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42427</td>
          <td><text>0x</text>A5BB</td>
          <td align="center">1</td>
          <td align="left">I2 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42428</td>
          <td><text>0x</text>A5BC</td>
          <td align="center">1</td>
          <td align="left">I3 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42429</td>
          <td><text>0x</text>A5BD</td>
          <td align="center">1</td>
          <td align="left">In min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inrush events in progress<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42430</td>
          <td><text>0x</text>A5BE</td>
          <td>Info</td>
          <td>46</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42430</td>
          <td><text>0x</text>A5BE</td>
          <td align="center">1</td>
          <td align="left">Event state<br>0<text> : </text>Unactive<br>1<text> : </text>Active</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42431</td>
          <td><text>0x</text>A5BF</td>
          <td align="center">1</td>
          <td align="left">Event type<br>0<text> : </text>Unknown<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Interruption<br>4<text> : </text>Inrush current<br>5<text> : </text>Trip</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42432</td>
          <td><text>0x</text>A5C0</td>
          <td align="center">4</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>42436</td>
          <td><text>0x</text>A5C4</td>
          <td align="center">4</td>
          <td align="left">End date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>42440</td>
          <td><text>0x</text>A5C8</td>
          <td align="center">1</td>
          <td align="left">Net/Load<br>0<text> : </text>Net<br>1<text> : </text>Load1<br>2<text> : </text>Load2<br>3<text> : </text>Load3<br>4<text> : </text>Load4<br>6<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>42441</td>
          <td><text>0x</text>A5C9</td>
          <td align="center">1</td>
          <td align="left">Line mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42442</td>
          <td><text>0x</text>A5CA</td>
          <td align="center">1</td>
          <td align="left">Start mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42443</td>
          <td><text>0x</text>A5CB</td>
          <td align="center">1</td>
          <td align="left">End mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42444</td>
          <td><text>0x</text>A5CC</td>
          <td align="center">1</td>
          <td align="left">Trig ratio</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42445</td>
          <td><text>0x</text>A5CD</td>
          <td align="center">1</td>
          <td align="left">Ret trig ratio</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42446</td>
          <td><text>0x</text>A5CE</td>
          <td align="center">2</td>
          <td align="left">Bit weight VU</td>
          <td align="center">V<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42448</td>
          <td><text>0x</text>A5D0</td>
          <td align="center">2</td>
          <td align="left">Bit weight I1</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42450</td>
          <td><text>0x</text>A5D2</td>
          <td align="center">2</td>
          <td align="left">Bit weight I2</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42452</td>
          <td><text>0x</text>A5D4</td>
          <td align="center">2</td>
          <td align="left">Bit weight I3</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42454</td>
          <td><text>0x</text>A5D6</td>
          <td align="center">2</td>
          <td align="left">Bit weight In</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42456</td>
          <td><text>0x</text>A5D8</td>
          <td align="center">1</td>
          <td align="left">V1ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42457</td>
          <td><text>0x</text>A5D9</td>
          <td align="center">1</td>
          <td align="left">V2ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42458</td>
          <td><text>0x</text>A5DA</td>
          <td align="center">1</td>
          <td align="left">V3ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42459</td>
          <td><text>0x</text>A5DB</td>
          <td align="center">1</td>
          <td align="left">U12ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42460</td>
          <td><text>0x</text>A5DC</td>
          <td align="center">1</td>
          <td align="left">U23ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42461</td>
          <td><text>0x</text>A5DD</td>
          <td align="center">1</td>
          <td align="left">U31ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42462</td>
          <td><text>0x</text>A5DE</td>
          <td align="center">1</td>
          <td align="left">I1ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42463</td>
          <td><text>0x</text>A5DF</td>
          <td align="center">1</td>
          <td align="left">I2ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42464</td>
          <td><text>0x</text>A5E0</td>
          <td align="center">1</td>
          <td align="left">I3ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42465</td>
          <td><text>0x</text>A5E1</td>
          <td align="center">1</td>
          <td align="left">Inref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42466</td>
          <td><text>0x</text>A5E2</td>
          <td align="center">1</td>
          <td align="left">V1 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42467</td>
          <td><text>0x</text>A5E3</td>
          <td align="center">1</td>
          <td align="left">V2 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42468</td>
          <td><text>0x</text>A5E4</td>
          <td align="center">1</td>
          <td align="left">V3 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42469</td>
          <td><text>0x</text>A5E5</td>
          <td align="center">1</td>
          <td align="left">U12 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42470</td>
          <td><text>0x</text>A5E6</td>
          <td align="center">1</td>
          <td align="left">U23 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42471</td>
          <td><text>0x</text>A5E7</td>
          <td align="center">1</td>
          <td align="left">U31 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42472</td>
          <td><text>0x</text>A5E8</td>
          <td align="center">1</td>
          <td align="left">I1 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42473</td>
          <td><text>0x</text>A5E9</td>
          <td align="center">1</td>
          <td align="left">I2 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42474</td>
          <td><text>0x</text>A5EA</td>
          <td align="center">1</td>
          <td align="left">I3 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42475</td>
          <td><text>0x</text>A5EB</td>
          <td align="center">1</td>
          <td align="left">In min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inrush events in progress<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42476</td>
          <td><text>0x</text>A5EC</td>
          <td>Info</td>
          <td>46</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42476</td>
          <td><text>0x</text>A5EC</td>
          <td align="center">1</td>
          <td align="left">Event state<br>0<text> : </text>Unactive<br>1<text> : </text>Active</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42477</td>
          <td><text>0x</text>A5ED</td>
          <td align="center">1</td>
          <td align="left">Event type<br>0<text> : </text>Unknown<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Interruption<br>4<text> : </text>Inrush current<br>5<text> : </text>Trip</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42478</td>
          <td><text>0x</text>A5EE</td>
          <td align="center">4</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>42482</td>
          <td><text>0x</text>A5F2</td>
          <td align="center">4</td>
          <td align="left">End date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>42486</td>
          <td><text>0x</text>A5F6</td>
          <td align="center">1</td>
          <td align="left">Net/Load<br>0<text> : </text>Net<br>1<text> : </text>Load1<br>2<text> : </text>Load2<br>3<text> : </text>Load3<br>4<text> : </text>Load4<br>6<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>42487</td>
          <td><text>0x</text>A5F7</td>
          <td align="center">1</td>
          <td align="left">Line mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42488</td>
          <td><text>0x</text>A5F8</td>
          <td align="center">1</td>
          <td align="left">Start mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42489</td>
          <td><text>0x</text>A5F9</td>
          <td align="center">1</td>
          <td align="left">End mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42490</td>
          <td><text>0x</text>A5FA</td>
          <td align="center">1</td>
          <td align="left">Trig ratio</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42491</td>
          <td><text>0x</text>A5FB</td>
          <td align="center">1</td>
          <td align="left">Ret trig ratio</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42492</td>
          <td><text>0x</text>A5FC</td>
          <td align="center">2</td>
          <td align="left">Bit weight VU</td>
          <td align="center">V<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42494</td>
          <td><text>0x</text>A5FE</td>
          <td align="center">2</td>
          <td align="left">Bit weight I1</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42496</td>
          <td><text>0x</text>A600</td>
          <td align="center">2</td>
          <td align="left">Bit weight I2</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42498</td>
          <td><text>0x</text>A602</td>
          <td align="center">2</td>
          <td align="left">Bit weight I3</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42500</td>
          <td><text>0x</text>A604</td>
          <td align="center">2</td>
          <td align="left">Bit weight In</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42502</td>
          <td><text>0x</text>A606</td>
          <td align="center">1</td>
          <td align="left">V1ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42503</td>
          <td><text>0x</text>A607</td>
          <td align="center">1</td>
          <td align="left">V2ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42504</td>
          <td><text>0x</text>A608</td>
          <td align="center">1</td>
          <td align="left">V3ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42505</td>
          <td><text>0x</text>A609</td>
          <td align="center">1</td>
          <td align="left">U12ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42506</td>
          <td><text>0x</text>A60A</td>
          <td align="center">1</td>
          <td align="left">U23ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42507</td>
          <td><text>0x</text>A60B</td>
          <td align="center">1</td>
          <td align="left">U31ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42508</td>
          <td><text>0x</text>A60C</td>
          <td align="center">1</td>
          <td align="left">I1ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42509</td>
          <td><text>0x</text>A60D</td>
          <td align="center">1</td>
          <td align="left">I2ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42510</td>
          <td><text>0x</text>A60E</td>
          <td align="center">1</td>
          <td align="left">I3ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42511</td>
          <td><text>0x</text>A60F</td>
          <td align="center">1</td>
          <td align="left">Inref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42512</td>
          <td><text>0x</text>A610</td>
          <td align="center">1</td>
          <td align="left">V1 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42513</td>
          <td><text>0x</text>A611</td>
          <td align="center">1</td>
          <td align="left">V2 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42514</td>
          <td><text>0x</text>A612</td>
          <td align="center">1</td>
          <td align="left">V3 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42515</td>
          <td><text>0x</text>A613</td>
          <td align="center">1</td>
          <td align="left">U12 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42516</td>
          <td><text>0x</text>A614</td>
          <td align="center">1</td>
          <td align="left">U23 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42517</td>
          <td><text>0x</text>A615</td>
          <td align="center">1</td>
          <td align="left">U31 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42518</td>
          <td><text>0x</text>A616</td>
          <td align="center">1</td>
          <td align="left">I1 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42519</td>
          <td><text>0x</text>A617</td>
          <td align="center">1</td>
          <td align="left">I2 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42520</td>
          <td><text>0x</text>A618</td>
          <td align="center">1</td>
          <td align="left">I3 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42521</td>
          <td><text>0x</text>A619</td>
          <td align="center">1</td>
          <td align="left">In min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inrush events in progress<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42522</td>
          <td><text>0x</text>A61A</td>
          <td>Info</td>
          <td>46</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42522</td>
          <td><text>0x</text>A61A</td>
          <td align="center">1</td>
          <td align="left">Event state<br>0<text> : </text>Unactive<br>1<text> : </text>Active</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42523</td>
          <td><text>0x</text>A61B</td>
          <td align="center">1</td>
          <td align="left">Event type<br>0<text> : </text>Unknown<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Interruption<br>4<text> : </text>Inrush current<br>5<text> : </text>Trip</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42524</td>
          <td><text>0x</text>A61C</td>
          <td align="center">4</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>42528</td>
          <td><text>0x</text>A620</td>
          <td align="center">4</td>
          <td align="left">End date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>42532</td>
          <td><text>0x</text>A624</td>
          <td align="center">1</td>
          <td align="left">Net/Load<br>0<text> : </text>Net<br>1<text> : </text>Load1<br>2<text> : </text>Load2<br>3<text> : </text>Load3<br>4<text> : </text>Load4<br>6<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>42533</td>
          <td><text>0x</text>A625</td>
          <td align="center">1</td>
          <td align="left">Line mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42534</td>
          <td><text>0x</text>A626</td>
          <td align="center">1</td>
          <td align="left">Start mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42535</td>
          <td><text>0x</text>A627</td>
          <td align="center">1</td>
          <td align="left">End mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42536</td>
          <td><text>0x</text>A628</td>
          <td align="center">1</td>
          <td align="left">Trig ratio</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42537</td>
          <td><text>0x</text>A629</td>
          <td align="center">1</td>
          <td align="left">Ret trig ratio</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42538</td>
          <td><text>0x</text>A62A</td>
          <td align="center">2</td>
          <td align="left">Bit weight VU</td>
          <td align="center">V<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42540</td>
          <td><text>0x</text>A62C</td>
          <td align="center">2</td>
          <td align="left">Bit weight I1</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42542</td>
          <td><text>0x</text>A62E</td>
          <td align="center">2</td>
          <td align="left">Bit weight I2</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42544</td>
          <td><text>0x</text>A630</td>
          <td align="center">2</td>
          <td align="left">Bit weight I3</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42546</td>
          <td><text>0x</text>A632</td>
          <td align="center">2</td>
          <td align="left">Bit weight In</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42548</td>
          <td><text>0x</text>A634</td>
          <td align="center">1</td>
          <td align="left">V1ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42549</td>
          <td><text>0x</text>A635</td>
          <td align="center">1</td>
          <td align="left">V2ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42550</td>
          <td><text>0x</text>A636</td>
          <td align="center">1</td>
          <td align="left">V3ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42551</td>
          <td><text>0x</text>A637</td>
          <td align="center">1</td>
          <td align="left">U12ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42552</td>
          <td><text>0x</text>A638</td>
          <td align="center">1</td>
          <td align="left">U23ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42553</td>
          <td><text>0x</text>A639</td>
          <td align="center">1</td>
          <td align="left">U31ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42554</td>
          <td><text>0x</text>A63A</td>
          <td align="center">1</td>
          <td align="left">I1ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42555</td>
          <td><text>0x</text>A63B</td>
          <td align="center">1</td>
          <td align="left">I2ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42556</td>
          <td><text>0x</text>A63C</td>
          <td align="center">1</td>
          <td align="left">I3ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42557</td>
          <td><text>0x</text>A63D</td>
          <td align="center">1</td>
          <td align="left">Inref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42558</td>
          <td><text>0x</text>A63E</td>
          <td align="center">1</td>
          <td align="left">V1 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42559</td>
          <td><text>0x</text>A63F</td>
          <td align="center">1</td>
          <td align="left">V2 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42560</td>
          <td><text>0x</text>A640</td>
          <td align="center">1</td>
          <td align="left">V3 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42561</td>
          <td><text>0x</text>A641</td>
          <td align="center">1</td>
          <td align="left">U12 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42562</td>
          <td><text>0x</text>A642</td>
          <td align="center">1</td>
          <td align="left">U23 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42563</td>
          <td><text>0x</text>A643</td>
          <td align="center">1</td>
          <td align="left">U31 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42564</td>
          <td><text>0x</text>A644</td>
          <td align="center">1</td>
          <td align="left">I1 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42565</td>
          <td><text>0x</text>A645</td>
          <td align="center">1</td>
          <td align="left">I2 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42566</td>
          <td><text>0x</text>A646</td>
          <td align="center">1</td>
          <td align="left">I3 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42567</td>
          <td><text>0x</text>A647</td>
          <td align="center">1</td>
          <td align="left">In min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">EN50160 events settings</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42628</td>
          <td><text>0x</text>A684</td>
          <td>Settings</td>
          <td>7</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42628</td>
          <td><text>0x</text>A684</td>
          <td align="center">1</td>
          <td align="left">Reference voltage<br>0<text> : </text>Fixed reference voltage<br>1<text> : </text>Sliding reference voltage</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42629</td>
          <td><text>0x</text>A685</td>
          <td align="center">1</td>
          <td align="left">Dip (Udip) threshold</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42630</td>
          <td><text>0x</text>A686</td>
          <td align="center">1</td>
          <td align="left">Dip (Udip) hysteresis</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42631</td>
          <td><text>0x</text>A687</td>
          <td align="center">1</td>
          <td align="left">Swell (Uswl) threshold</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42632</td>
          <td><text>0x</text>A688</td>
          <td align="center">1</td>
          <td align="left">Swell (Uswl) hysteresis</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42633</td>
          <td><text>0x</text>A689</td>
          <td align="center">1</td>
          <td align="left">Interruption (Uint) threshold</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42634</td>
          <td><text>0x</text>A68A</td>
          <td align="center">1</td>
          <td align="left">Interruption (Uint) hysteresis</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inrush events settings - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42640</td>
          <td><text>0x</text>A690</td>
          <td>Settings</td>
          <td>2</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42640</td>
          <td><text>0x</text>A690</td>
          <td align="center">1</td>
          <td align="left">Inrush current threshold</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42641</td>
          <td><text>0x</text>A691</td>
          <td align="center">1</td>
          <td align="left">Inrush current  hysteresis</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inrush events settings - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42648</td>
          <td><text>0x</text>A698</td>
          <td>Settings</td>
          <td>2</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42648</td>
          <td><text>0x</text>A698</td>
          <td align="center">1</td>
          <td align="left">Inrush current threshold</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42649</td>
          <td><text>0x</text>A699</td>
          <td align="center">1</td>
          <td align="left">Inrush current  hysteresis</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inrush events settings - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42656</td>
          <td><text>0x</text>A6A0</td>
          <td>Settings</td>
          <td>2</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42656</td>
          <td><text>0x</text>A6A0</td>
          <td align="center">1</td>
          <td align="left">Inrush current threshold</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42657</td>
          <td><text>0x</text>A6A1</td>
          <td align="center">1</td>
          <td align="left">Inrush current  hysteresis</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Inrush events settings - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42664</td>
          <td><text>0x</text>A6A8</td>
          <td>Settings</td>
          <td>2</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42664</td>
          <td><text>0x</text>A6A8</td>
          <td align="center">1</td>
          <td align="left">Inrush current threshold</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42665</td>
          <td><text>0x</text>A6A9</td>
          <td align="center">1</td>
          <td align="left">Inrush current  hysteresis</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br>
        <h2 align="left">Quality events log</h2>
      
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Command</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42752</td>
          <td><text>0x</text>A700</td>
          <td><text>Command</text></td>
          <td>2</td>
          <td>NONE</td>
          <td><text>WRITE_MANY</text></td>
          <td><text>WRITE_MANY</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42752</td>
          <td><text>0x</text>A700</td>
          <td align="center">1</td>
          <td align="left">Start record number (0 to 65534) or 65535 for last record</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42753</td>
          <td><text>0x</text>A701</td>
          <td align="center">1</td>
          <td align="left">Event type<br>0<text> : </text>All<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Interruption<br>4<text> : </text>Inrush current<br>5<text> : </text>Trip</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table>
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Header</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42768</td>
          <td><text>0x</text>A710</td>
          <td><text>Header</text></td>
          <td>4</td>
          <td>NONE</td>
          <td><text>READ</text></td>
          <td><text>READ</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42768</td>
          <td><text>0x</text>A710</td>
          <td align="center">1</td>
          <td align="left">Next record number</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42769</td>
          <td><text>0x</text>A711</td>
          <td align="center">1</td>
          <td align="left">Items count (max 3 per request)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42770</td>
          <td><text>0x</text>A712</td>
          <td align="center">1</td>
          <td align="left">Item size (words)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42771</td>
          <td><text>0x</text>A713</td>
          <td align="center">1</td>
          <td align="left">Event type<br>0<text> : </text>All<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Interruption<br>4<text> : </text>Inrush current<br>5<text> : </text>Trip</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table>
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Data</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>42772</td>
          <td><text>0x</text>A714</td>
          <td><text>Data</text></td>
          <td>45</td>
          <td>NONE</td>
          <td><text>READ</text></td>
          <td><text>READ</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>42772</td>
          <td><text>0x</text>A714</td>
          <td align="center">1</td>
          <td align="left">Event type<br>0<text> : </text>Unknown<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Interruption<br>4<text> : </text>Inrush current<br>5<text> : </text>Trip</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42773</td>
          <td><text>0x</text>A715</td>
          <td align="center">4</td>
          <td align="left">Start date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>42777</td>
          <td><text>0x</text>A719</td>
          <td align="center">4</td>
          <td align="left">End date</td>
          <td align="center">-</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>42781</td>
          <td><text>0x</text>A71D</td>
          <td align="center">1</td>
          <td align="left">Net/Load<br>0<text> : </text>Net<br>1<text> : </text>Load 1<br>2<text> : </text>Load 2<br>3<text> : </text>Load 3<br>4<text> : </text>Load 4<br>6<text> : </text>Undefined</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>42782</td>
          <td><text>0x</text>A71E</td>
          <td align="center">1</td>
          <td align="left">Line mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42783</td>
          <td><text>0x</text>A71F</td>
          <td align="center">1</td>
          <td align="left">Start mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42784</td>
          <td><text>0x</text>A720</td>
          <td align="center">1</td>
          <td align="left">End mask</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
        <tr>
          <td>42785</td>
          <td><text>0x</text>A721</td>
          <td align="center">1</td>
          <td align="left">Trig ratio</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42786</td>
          <td><text>0x</text>A722</td>
          <td align="center">1</td>
          <td align="left">Ret trig ratio</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42787</td>
          <td><text>0x</text>A723</td>
          <td align="center">2</td>
          <td align="left">Bit weight VU</td>
          <td align="center">V<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42789</td>
          <td><text>0x</text>A725</td>
          <td align="center">2</td>
          <td align="left">Bit weight I1</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42791</td>
          <td><text>0x</text>A727</td>
          <td align="center">2</td>
          <td align="left">Bit weight I2</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42793</td>
          <td><text>0x</text>A729</td>
          <td align="center">2</td>
          <td align="left">Bit weight I3</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42795</td>
          <td><text>0x</text>A72B</td>
          <td align="center">2</td>
          <td align="left">Bit weight In</td>
          <td align="center">A<text> / </text>100000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>42797</td>
          <td><text>0x</text>A72D</td>
          <td align="center">1</td>
          <td align="left">V1ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42798</td>
          <td><text>0x</text>A72E</td>
          <td align="center">1</td>
          <td align="left">V2ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42799</td>
          <td><text>0x</text>A72F</td>
          <td align="center">1</td>
          <td align="left">V3ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42800</td>
          <td><text>0x</text>A730</td>
          <td align="center">1</td>
          <td align="left">U12ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42801</td>
          <td><text>0x</text>A731</td>
          <td align="center">1</td>
          <td align="left">U23ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42802</td>
          <td><text>0x</text>A732</td>
          <td align="center">1</td>
          <td align="left">U31ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42803</td>
          <td><text>0x</text>A733</td>
          <td align="center">1</td>
          <td align="left">I1ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42804</td>
          <td><text>0x</text>A734</td>
          <td align="center">1</td>
          <td align="left">I2ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42805</td>
          <td><text>0x</text>A735</td>
          <td align="center">1</td>
          <td align="left">I3ref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42806</td>
          <td><text>0x</text>A736</td>
          <td align="center">1</td>
          <td align="left">Inref</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42807</td>
          <td><text>0x</text>A737</td>
          <td align="center">1</td>
          <td align="left">V1 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42808</td>
          <td><text>0x</text>A738</td>
          <td align="center">1</td>
          <td align="left">V2 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42809</td>
          <td><text>0x</text>A739</td>
          <td align="center">1</td>
          <td align="left">V3 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42810</td>
          <td><text>0x</text>A73A</td>
          <td align="center">1</td>
          <td align="left">U12 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42811</td>
          <td><text>0x</text>A73B</td>
          <td align="center">1</td>
          <td align="left">U23 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42812</td>
          <td><text>0x</text>A73C</td>
          <td align="center">1</td>
          <td align="left">U31 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42813</td>
          <td><text>0x</text>A73D</td>
          <td align="center">1</td>
          <td align="left">I1 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42814</td>
          <td><text>0x</text>A73E</td>
          <td align="center">1</td>
          <td align="left">I2 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42815</td>
          <td><text>0x</text>A73F</td>
          <td align="center">1</td>
          <td align="left">I3 min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>42816</td>
          <td><text>0x</text>A740</td>
          <td align="center">1</td>
          <td align="left">In min/max</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><br><h1 id="LoadShedding" class="level3" align="left">LoadShedding</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">LoadShedding settings - Load<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>43024</td>
          <td><text>0x</text>A810</td>
          <td>Settings</td>
          <td>5</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>43024</td>
          <td><text>0x</text>A810</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>43025</td>
          <td><text>0x</text>A811</td>
          <td align="center">1</td>
          <td align="left">Output :<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>43026</td>
          <td><text>0x</text>A812</td>
          <td align="center">1</td>
          <td align="left">Predictive power type :<br>0<text> : </text>P+<br>1<text> : </text>P-<br>2<text> : </text>Q+<br>3<text> : </text>Q-<br>4<text> : </text>S</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>43027</td>
          <td><text>0x</text>A813</td>
          <td align="center">2</td>
          <td align="left">Activation threshold (in W, var or VA)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">LoadShedding settings - Load<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>43032</td>
          <td><text>0x</text>A818</td>
          <td>Settings</td>
          <td>5</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>43032</td>
          <td><text>0x</text>A818</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>43033</td>
          <td><text>0x</text>A819</td>
          <td align="center">1</td>
          <td align="left">Output :<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>43034</td>
          <td><text>0x</text>A81A</td>
          <td align="center">1</td>
          <td align="left">Predictive power type :<br>0<text> : </text>P+<br>1<text> : </text>P-<br>2<text> : </text>Q+<br>3<text> : </text>Q-<br>4<text> : </text>S</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>43035</td>
          <td><text>0x</text>A81B</td>
          <td align="center">2</td>
          <td align="left">Activation threshold (in W, var or VA)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">LoadShedding settings - Load<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>43040</td>
          <td><text>0x</text>A820</td>
          <td>Settings</td>
          <td>5</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>43040</td>
          <td><text>0x</text>A820</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>43041</td>
          <td><text>0x</text>A821</td>
          <td align="center">1</td>
          <td align="left">Output :<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>43042</td>
          <td><text>0x</text>A822</td>
          <td align="center">1</td>
          <td align="left">Predictive power type :<br>0<text> : </text>P+<br>1<text> : </text>P-<br>2<text> : </text>Q+<br>3<text> : </text>Q-<br>4<text> : </text>S</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>43043</td>
          <td><text>0x</text>A823</td>
          <td align="center">2</td>
          <td align="left">Activation threshold (in W, var or VA)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">LoadShedding settings - Load<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>43048</td>
          <td><text>0x</text>A828</td>
          <td>Settings</td>
          <td>5</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>43048</td>
          <td><text>0x</text>A828</td>
          <td align="center">1</td>
          <td align="left">Status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>43049</td>
          <td><text>0x</text>A829</td>
          <td align="center">1</td>
          <td align="left">Output :<br>0<text> : </text>Output 1<br>1<text> : </text>Output 2<br>2<text> : </text>Output 3<br>3<text> : </text>Output 4<br>4<text> : </text>Output 5<br>5<text> : </text>Output 6<br>6<text> : </text>Output 7<br>7<text> : </text>Output 8<br>255<text> : </text>Not used</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>43050</td>
          <td><text>0x</text>A82A</td>
          <td align="center">1</td>
          <td align="left">Predictive power type :<br>0<text> : </text>P+<br>1<text> : </text>P-<br>2<text> : </text>Q+<br>3<text> : </text>Q-<br>4<text> : </text>S</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>43051</td>
          <td><text>0x</text>A82B</td>
          <td align="center">2</td>
          <td align="left">Activation threshold (in W, var or VA)</td>
          <td align="center">-</td>
          <td align="center">U32</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">LoadShedding commands state</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>43008</td>
          <td><text>0x</text>A800</td>
          <td>Info</td>
          <td>4</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>43008</td>
          <td><text>0x</text>A800</td>
          <td align="center">1</td>
          <td align="left">LoadShedding command 1<br>0<text> : </text>Inactive<br>1<text> : </text>Active</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>43009</td>
          <td><text>0x</text>A801</td>
          <td align="center">1</td>
          <td align="left">LoadShedding command 2<br>0<text> : </text>Inactive<br>1<text> : </text>Active</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>43010</td>
          <td><text>0x</text>A802</td>
          <td align="center">1</td>
          <td align="left">LoadShedding command 3<br>0<text> : </text>Inactive<br>1<text> : </text>Active</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>43011</td>
          <td><text>0x</text>A803</td>
          <td align="center">1</td>
          <td align="left">LoadShedding command 4<br>0<text> : </text>Inactive<br>1<text> : </text>Active</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table><br><br><h1 id="Common" class="level3" align="left">Common</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Evt EN50160 in Progress</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>51984</td>
          <td><text>0x</text>CB10</td>
          <td>Info</td>
          <td>106</td>
          <td>NONE</td>
          <td>READ</td>
          <td>READ</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>51984</td>
          <td><text>0x</text>CB10</td>
          <td align="center">1</td>
          <td align="left">Evt in progress: up to 4 different types (dip, swell, interruption, overload)</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>51985</td>
          <td><text>0x</text>CB11</td>
          <td align="center">1</td>
          <td align="left">Data size : 26</td>
          <td align="center">-</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>51986</td>
          <td><text>0x</text>CB12</td>
          <td align="center">4</td>
          <td align="left">Date</td>
          <td align="center">s<text> / </text>1000</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>51990</td>
          <td><text>0x</text>CB16</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">s<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>51992</td>
          <td><text>0x</text>CB18</td>
          <td align="center">0</td>
          <td align="left">Nature &amp; Network type: Nature<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Interruption<br>4<text> : </text>Overload current</td>
          <td align="center">-</td>
          <td align="center">U8_H</td>
        </tr>
        <tr>
          <td>51992</td>
          <td><text>0x</text>CB18</td>
          <td align="center">1</td>
          <td align="left">Nature &amp; Network type: Network type<br>0<text> : </text>1BL<br>1<text> : </text>2BL<br>2<text> : </text>3BL<br>3<text> : </text>3NBL<br>4<text> : </text>4BL<br>5<text> : </text>4NBL</td>
          <td align="center">-</td>
          <td align="center">U8_L</td>
        </tr>
        <tr>
          <td>51993</td>
          <td><text>0x</text>CB19</td>
          <td align="center">0</td>
          <td align="left">Tresholds and Hysteresis: Threshold</td>
          <td align="center">%</td>
          <td align="center">U8_H</td>
        </tr>
        <tr>
          <td>51993</td>
          <td><text>0x</text>CB19</td>
          <td align="center">1</td>
          <td align="left">Tresholds and Hysteresis: Hysteresis</td>
          <td align="center">%</td>
          <td align="center">U8_L</td>
        </tr>
        <tr>
          <td>51994</td>
          <td><text>0x</text>CB1A</td>
          <td align="center">1</td>
          <td align="left">Classification (following EN50160 norm)</td>
          <td align="center">A</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>51995</td>
          <td><text>0x</text>CB1B</td>
          <td align="center">0</td>
          <td align="left">Start parameter and end parameter: start parameter</td>
          <td align="center">-</td>
          <td align="center">U8_H</td>
        </tr>
        <tr>
          <td>51995</td>
          <td><text>0x</text>CB1B</td>
          <td align="center">1</td>
          <td align="left">Start parameter and end parameter: end parameter</td>
          <td align="center">-</td>
          <td align="center">U8_L</td>
        </tr>
        <tr>
          <td>51996</td>
          <td><text>0x</text>CB1C</td>
          <td align="center">2</td>
          <td align="left">Nominal voltage : Vnom</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>51998</td>
          <td><text>0x</text>CB1E</td>
          <td align="center">2</td>
          <td align="left">Nominal voltage : Unom</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>52000</td>
          <td><text>0x</text>CB20</td>
          <td align="center">2</td>
          <td align="left">Nominal current : Inom</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>52002</td>
          <td><text>0x</text>CB22</td>
          <td align="center">0</td>
          <td align="left">Ref voltage (V1 &amp; V2): V1</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52002</td>
          <td><text>0x</text>CB22</td>
          <td align="center">1</td>
          <td align="left">Ref voltage (V1 &amp; V2): V2</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52003</td>
          <td><text>0x</text>CB23</td>
          <td align="center">0</td>
          <td align="left">Ref voltage (V3 &amp; U12): V3</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52003</td>
          <td><text>0x</text>CB23</td>
          <td align="center">1</td>
          <td align="left">Ref voltage (V3 &amp; U12): U12</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52004</td>
          <td><text>0x</text>CB24</td>
          <td align="center">0</td>
          <td align="left">Ref voltage (U23 &amp; U31): U23</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52004</td>
          <td><text>0x</text>CB24</td>
          <td align="center">1</td>
          <td align="left">Ref voltage (U23 &amp; U31): U31</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52005</td>
          <td><text>0x</text>CB25</td>
          <td align="center">0</td>
          <td align="left">Voltage delta (V1 &amp; V2): V1</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52005</td>
          <td><text>0x</text>CB25</td>
          <td align="center">1</td>
          <td align="left">Voltage delta (V1 &amp; V2): V2</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52006</td>
          <td><text>0x</text>CB26</td>
          <td align="center">0</td>
          <td align="left">Voltage delta (V3 &amp; U12): V3</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52006</td>
          <td><text>0x</text>CB26</td>
          <td align="center">1</td>
          <td align="left">Voltage delta (V3 &amp; U12): U12</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52007</td>
          <td><text>0x</text>CB27</td>
          <td align="center">0</td>
          <td align="left">Voltage delta (U23 &amp; U31): U23</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52007</td>
          <td><text>0x</text>CB27</td>
          <td align="center">1</td>
          <td align="left">Voltage delta (U23 &amp; U31): U31</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52008</td>
          <td><text>0x</text>CB28</td>
          <td align="center">1</td>
          <td align="left">Current delta I1</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52009</td>
          <td><text>0x</text>CB29</td>
          <td align="center">1</td>
          <td align="left">Current delta I2</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52010</td>
          <td><text>0x</text>CB2A</td>
          <td align="center">1</td>
          <td align="left">Current delta I3</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52011</td>
          <td><text>0x</text>CB2B</td>
          <td align="center">1</td>
          <td align="left">Current delta In</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52012</td>
          <td><text>0x</text>CB2C</td>
          <td align="center">4</td>
          <td align="left">Date</td>
          <td align="center">s<text> / </text>1000</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>52016</td>
          <td><text>0x</text>CB30</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">s<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>52018</td>
          <td><text>0x</text>CB32</td>
          <td align="center">0</td>
          <td align="left">Nature &amp; Network type: Nature<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Interruption<br>4<text> : </text>Overload current</td>
          <td align="center">-</td>
          <td align="center">U8_H</td>
        </tr>
        <tr>
          <td>52018</td>
          <td><text>0x</text>CB32</td>
          <td align="center">1</td>
          <td align="left">Nature &amp; Network type: Network type<br>0<text> : </text>1BL<br>1<text> : </text>2BL<br>2<text> : </text>3BL<br>3<text> : </text>3NBL<br>4<text> : </text>4BL<br>5<text> : </text>4NBL</td>
          <td align="center">-</td>
          <td align="center">U8_L</td>
        </tr>
        <tr>
          <td>52019</td>
          <td><text>0x</text>CB33</td>
          <td align="center">0</td>
          <td align="left">Tresholds and Hysteresis: Threshold</td>
          <td align="center">%</td>
          <td align="center">U8_H</td>
        </tr>
        <tr>
          <td>52019</td>
          <td><text>0x</text>CB33</td>
          <td align="center">1</td>
          <td align="left">Tresholds and Hysteresis: Hysteresis</td>
          <td align="center">%</td>
          <td align="center">U8_L</td>
        </tr>
        <tr>
          <td>52020</td>
          <td><text>0x</text>CB34</td>
          <td align="center">1</td>
          <td align="left">Classification (following EN50160 norm)</td>
          <td align="center">A</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52021</td>
          <td><text>0x</text>CB35</td>
          <td align="center">0</td>
          <td align="left">Start parameter and end parameter: start parameter</td>
          <td align="center">-</td>
          <td align="center">U8_H</td>
        </tr>
        <tr>
          <td>52021</td>
          <td><text>0x</text>CB35</td>
          <td align="center">1</td>
          <td align="left">Start parameter and end parameter: end parameter</td>
          <td align="center">-</td>
          <td align="center">U8_L</td>
        </tr>
        <tr>
          <td>52022</td>
          <td><text>0x</text>CB36</td>
          <td align="center">2</td>
          <td align="left">Ref V Nominal</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>52024</td>
          <td><text>0x</text>CB38</td>
          <td align="center">2</td>
          <td align="left">Ref U Nominal</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>52026</td>
          <td><text>0x</text>CB3A</td>
          <td align="center">2</td>
          <td align="left">Ref I Nominal</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>52028</td>
          <td><text>0x</text>CB3C</td>
          <td align="center">0</td>
          <td align="left">Sliding Ref voltage (V1 &amp; V2): V1</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52028</td>
          <td><text>0x</text>CB3C</td>
          <td align="center">1</td>
          <td align="left">Sliding Ref voltage (V1 &amp; V2): V2</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52029</td>
          <td><text>0x</text>CB3D</td>
          <td align="center">0</td>
          <td align="left">Sliding Ref voltage (V3 &amp; U12): V3</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52029</td>
          <td><text>0x</text>CB3D</td>
          <td align="center">1</td>
          <td align="left">Sliding Ref voltage (V3 &amp; U12): U12</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52030</td>
          <td><text>0x</text>CB3E</td>
          <td align="center">0</td>
          <td align="left">Sliding Ref voltage (U23 &amp; U31): U23</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52030</td>
          <td><text>0x</text>CB3E</td>
          <td align="center">1</td>
          <td align="left">Sliding Ref voltage (U23 &amp; U31): U31</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52031</td>
          <td><text>0x</text>CB3F</td>
          <td align="center">0</td>
          <td align="left">Voltage delta (V1 &amp; V2): V1</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52031</td>
          <td><text>0x</text>CB3F</td>
          <td align="center">1</td>
          <td align="left">Voltage delta (V1 &amp; V2): V2</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52032</td>
          <td><text>0x</text>CB40</td>
          <td align="center">0</td>
          <td align="left">Voltage delta (V3 &amp; U12): V3</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52032</td>
          <td><text>0x</text>CB40</td>
          <td align="center">1</td>
          <td align="left">Voltage delta (V3 &amp; U12): U12</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52033</td>
          <td><text>0x</text>CB41</td>
          <td align="center">0</td>
          <td align="left">Voltage delta (U23 &amp; U31): U23</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52033</td>
          <td><text>0x</text>CB41</td>
          <td align="center">1</td>
          <td align="left">Voltage delta (U23 &amp; U31): U31</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52034</td>
          <td><text>0x</text>CB42</td>
          <td align="center">1</td>
          <td align="left">Current delta I1</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52035</td>
          <td><text>0x</text>CB43</td>
          <td align="center">1</td>
          <td align="left">Current delta I2</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52036</td>
          <td><text>0x</text>CB44</td>
          <td align="center">1</td>
          <td align="left">Current delta I3</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52037</td>
          <td><text>0x</text>CB45</td>
          <td align="center">1</td>
          <td align="left">Current delta In</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52038</td>
          <td><text>0x</text>CB46</td>
          <td align="center">4</td>
          <td align="left">Date</td>
          <td align="center">s<text> / </text>1000</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>52042</td>
          <td><text>0x</text>CB4A</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">s<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>52044</td>
          <td><text>0x</text>CB4C</td>
          <td align="center">0</td>
          <td align="left">Nature &amp; Network type: Nature<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Interruption<br>4<text> : </text>Overload current</td>
          <td align="center">-</td>
          <td align="center">U8_H</td>
        </tr>
        <tr>
          <td>52044</td>
          <td><text>0x</text>CB4C</td>
          <td align="center">1</td>
          <td align="left">Nature &amp; Network type: Network type<br>0<text> : </text>1BL<br>1<text> : </text>2BL<br>2<text> : </text>3BL<br>3<text> : </text>3NBL<br>4<text> : </text>4BL<br>5<text> : </text>4NBL</td>
          <td align="center">-</td>
          <td align="center">U8_L</td>
        </tr>
        <tr>
          <td>52045</td>
          <td><text>0x</text>CB4D</td>
          <td align="center">0</td>
          <td align="left">Tresholds and Hysteresis: Threshold</td>
          <td align="center">%</td>
          <td align="center">U8_H</td>
        </tr>
        <tr>
          <td>52045</td>
          <td><text>0x</text>CB4D</td>
          <td align="center">1</td>
          <td align="left">Tresholds and Hysteresis: Hysteresis</td>
          <td align="center">%</td>
          <td align="center">U8_L</td>
        </tr>
        <tr>
          <td>52046</td>
          <td><text>0x</text>CB4E</td>
          <td align="center">1</td>
          <td align="left">Classification (following EN50160 norm)</td>
          <td align="center">A</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52047</td>
          <td><text>0x</text>CB4F</td>
          <td align="center">0</td>
          <td align="left">Start parameter and end parameter: start parameter</td>
          <td align="center">-</td>
          <td align="center">U8_H</td>
        </tr>
        <tr>
          <td>52047</td>
          <td><text>0x</text>CB4F</td>
          <td align="center">1</td>
          <td align="left">Start parameter and end parameter: end parameter</td>
          <td align="center">-</td>
          <td align="center">U8_L</td>
        </tr>
        <tr>
          <td>52048</td>
          <td><text>0x</text>CB50</td>
          <td align="center">2</td>
          <td align="left">Ref V Nominal</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>52050</td>
          <td><text>0x</text>CB52</td>
          <td align="center">2</td>
          <td align="left">Ref U Nominal</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>52052</td>
          <td><text>0x</text>CB54</td>
          <td align="center">2</td>
          <td align="left">Ref I Nominal</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>52054</td>
          <td><text>0x</text>CB56</td>
          <td align="center">0</td>
          <td align="left">Sliding Ref voltage (V1 &amp; V2): V1</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52054</td>
          <td><text>0x</text>CB56</td>
          <td align="center">1</td>
          <td align="left">Sliding Ref voltage (V1 &amp; V2): V2</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52055</td>
          <td><text>0x</text>CB57</td>
          <td align="center">0</td>
          <td align="left">Sliding Ref voltage (V3 &amp; U12): V3</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52055</td>
          <td><text>0x</text>CB57</td>
          <td align="center">1</td>
          <td align="left">Sliding Ref voltage (V3 &amp; U12): U12</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52056</td>
          <td><text>0x</text>CB58</td>
          <td align="center">0</td>
          <td align="left">Sliding Ref voltage (U23 &amp; U31): U23</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52056</td>
          <td><text>0x</text>CB58</td>
          <td align="center">1</td>
          <td align="left">Sliding Ref voltage (U23 &amp; U31): U31</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52057</td>
          <td><text>0x</text>CB59</td>
          <td align="center">0</td>
          <td align="left">Voltage delta (V1 &amp; V2): V1</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52057</td>
          <td><text>0x</text>CB59</td>
          <td align="center">1</td>
          <td align="left">Voltage delta (V1 &amp; V2): V2</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52058</td>
          <td><text>0x</text>CB5A</td>
          <td align="center">0</td>
          <td align="left">Voltage delta (V3 &amp; U12): V3</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52058</td>
          <td><text>0x</text>CB5A</td>
          <td align="center">1</td>
          <td align="left">Voltage delta (V3 &amp; U12): U12</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52059</td>
          <td><text>0x</text>CB5B</td>
          <td align="center">0</td>
          <td align="left">Voltage delta (U23 &amp; U31): U23</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52059</td>
          <td><text>0x</text>CB5B</td>
          <td align="center">1</td>
          <td align="left">Voltage delta (U23 &amp; U31): U31</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52060</td>
          <td><text>0x</text>CB5C</td>
          <td align="center">1</td>
          <td align="left">Current delta I1</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52061</td>
          <td><text>0x</text>CB5D</td>
          <td align="center">1</td>
          <td align="left">Current delta I2</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52062</td>
          <td><text>0x</text>CB5E</td>
          <td align="center">1</td>
          <td align="left">Current delta I3</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52063</td>
          <td><text>0x</text>CB5F</td>
          <td align="center">1</td>
          <td align="left">Current delta In</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52064</td>
          <td><text>0x</text>CB60</td>
          <td align="center">4</td>
          <td align="left">Date</td>
          <td align="center">s<text> / </text>1000</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>52068</td>
          <td><text>0x</text>CB64</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">s<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>52070</td>
          <td><text>0x</text>CB66</td>
          <td align="center">0</td>
          <td align="left">Nature &amp; Network type: Nature<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Interruption<br>4<text> : </text>Overload current</td>
          <td align="center">-</td>
          <td align="center">U8_H</td>
        </tr>
        <tr>
          <td>52070</td>
          <td><text>0x</text>CB66</td>
          <td align="center">1</td>
          <td align="left">Nature &amp; Network type: Network type<br>0<text> : </text>1BL<br>1<text> : </text>2BL<br>2<text> : </text>3BL<br>3<text> : </text>3NBL<br>4<text> : </text>4BL<br>5<text> : </text>4NBL</td>
          <td align="center">-</td>
          <td align="center">U8_L</td>
        </tr>
        <tr>
          <td>52071</td>
          <td><text>0x</text>CB67</td>
          <td align="center">0</td>
          <td align="left">Tresholds and Hysteresis: Threshold</td>
          <td align="center">%</td>
          <td align="center">U8_H</td>
        </tr>
        <tr>
          <td>52071</td>
          <td><text>0x</text>CB67</td>
          <td align="center">1</td>
          <td align="left">Tresholds and Hysteresis: Hysteresis</td>
          <td align="center">%</td>
          <td align="center">U8_L</td>
        </tr>
        <tr>
          <td>52072</td>
          <td><text>0x</text>CB68</td>
          <td align="center">1</td>
          <td align="left">Classification (following EN50160 norm)</td>
          <td align="center">A</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52073</td>
          <td><text>0x</text>CB69</td>
          <td align="center">0</td>
          <td align="left">Start parameter and end parameter: start parameter</td>
          <td align="center">-</td>
          <td align="center">U8_H</td>
        </tr>
        <tr>
          <td>52073</td>
          <td><text>0x</text>CB69</td>
          <td align="center">1</td>
          <td align="left">Start parameter and end parameter: end parameter</td>
          <td align="center">-</td>
          <td align="center">U8_L</td>
        </tr>
        <tr>
          <td>52074</td>
          <td><text>0x</text>CB6A</td>
          <td align="center">2</td>
          <td align="left">Ref V Nominal</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>52076</td>
          <td><text>0x</text>CB6C</td>
          <td align="center">2</td>
          <td align="left">Ref U Nominal</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>52078</td>
          <td><text>0x</text>CB6E</td>
          <td align="center">2</td>
          <td align="left">Ref I Nominal</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>52080</td>
          <td><text>0x</text>CB70</td>
          <td align="center">0</td>
          <td align="left">Sliding Ref voltage (V1 &amp; V2): V1</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52080</td>
          <td><text>0x</text>CB70</td>
          <td align="center">1</td>
          <td align="left">Sliding Ref voltage (V1 &amp; V2): V2</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52081</td>
          <td><text>0x</text>CB71</td>
          <td align="center">0</td>
          <td align="left">Sliding Ref voltage (V3 &amp; U12): V3</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52081</td>
          <td><text>0x</text>CB71</td>
          <td align="center">1</td>
          <td align="left">Sliding Ref voltage (V3 &amp; U12): U12</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52082</td>
          <td><text>0x</text>CB72</td>
          <td align="center">0</td>
          <td align="left">Sliding Ref voltage (U23 &amp; U31): U23</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52082</td>
          <td><text>0x</text>CB72</td>
          <td align="center">1</td>
          <td align="left">Sliding Ref voltage (U23 &amp; U31): U31</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52083</td>
          <td><text>0x</text>CB73</td>
          <td align="center">0</td>
          <td align="left">Voltage delta (V1 &amp; V2): V1</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52083</td>
          <td><text>0x</text>CB73</td>
          <td align="center">1</td>
          <td align="left">Voltage delta (V1 &amp; V2): V2</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52084</td>
          <td><text>0x</text>CB74</td>
          <td align="center">0</td>
          <td align="left">Voltage delta (V3 &amp; U12): V3</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52084</td>
          <td><text>0x</text>CB74</td>
          <td align="center">1</td>
          <td align="left">Voltage delta (V3 &amp; U12): U12</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52085</td>
          <td><text>0x</text>CB75</td>
          <td align="center">0</td>
          <td align="left">Voltage delta (U23 &amp; U31): U23</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>52085</td>
          <td><text>0x</text>CB75</td>
          <td align="center">1</td>
          <td align="left">Voltage delta (U23 &amp; U31): U31</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>52086</td>
          <td><text>0x</text>CB76</td>
          <td align="center">1</td>
          <td align="left">Current delta I1</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52087</td>
          <td><text>0x</text>CB77</td>
          <td align="center">1</td>
          <td align="left">Current delta I2</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52088</td>
          <td><text>0x</text>CB78</td>
          <td align="center">1</td>
          <td align="left">Current delta I3</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>52089</td>
          <td><text>0x</text>CB79</td>
          <td align="center">1</td>
          <td align="left">Current delta In</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br>
        <h2 align="left">Evt EN50160 log</h2>
      
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Command</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>62976</td>
          <td><text>0x</text>F600</td>
          <td><text>Command</text></td>
          <td>1</td>
          <td>NONE</td>
          <td><text>WRITE_MANY</text></td>
          <td><text>WRITE_MANY</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>62976</td>
          <td><text>0x</text>F600</td>
          <td align="center">1</td>
          <td align="left">Action<br>0x0001<text> : </text>Reset read pointer<br>0xFFFE<text> : </text>Get next data</td>
          <td align="center">-</td>
          <td align="center">U16_HEX</td>
        </tr>
      </tbody></table>
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Header</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>62992</td>
          <td><text>0x</text>F610</td>
          <td><text>Header</text></td>
          <td>2</td>
          <td>NONE</td>
          <td><text>READ</text></td>
          <td><text>READ</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>62992</td>
          <td><text>0x</text>F610</td>
          <td align="center">1</td>
          <td align="left">Record count (max. 4)</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
        <tr>
          <td>62993</td>
          <td><text>0x</text>F611</td>
          <td align="center">1</td>
          <td align="left">Record size (words)</td>
          <td align="center">-</td>
          <td align="center">U8</td>
        </tr>
      </tbody></table>
      <br><table cellspacing="0" cellpadding="2" border="1"><caption>
          <h3 align="left"><text>Data</text></h3>
        </caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>62994</td>
          <td><text>0x</text>F612</td>
          <td><text>Data</text></td>
          <td>26</td>
          <td>NONE</td>
          <td><text>READ</text></td>
          <td><text>READ</text></td>
        </tr>
      </tbody></table>
      <br><table cellspacing="1" cellpadding="2" border="1"><tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>62994</td>
          <td><text>0x</text>F612</td>
          <td align="center">4</td>
          <td align="left">Date</td>
          <td align="center">s<text> / </text>1000</td>
          <td align="center">DATETIME_MS</td>
        </tr>
        <tr>
          <td>62998</td>
          <td><text>0x</text>F616</td>
          <td align="center">2</td>
          <td align="left">Duration</td>
          <td align="center">s<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>63000</td>
          <td><text>0x</text>F618</td>
          <td align="center">0</td>
          <td align="left">Nature &amp; Network type: Nature<br>1<text> : </text>Swell<br>2<text> : </text>Dip<br>3<text> : </text>Interruption<br>4<text> : </text>Overload current</td>
          <td align="center">-</td>
          <td align="center">U8_H</td>
        </tr>
        <tr>
          <td>63000</td>
          <td><text>0x</text>F618</td>
          <td align="center">1</td>
          <td align="left">Nature &amp; Network type: Network type<br>0<text> : </text>1BL<br>1<text> : </text>2BL<br>2<text> : </text>3BL<br>3<text> : </text>3NBL<br>4<text> : </text>4BL<br>5<text> : </text>4NBL</td>
          <td align="center">-</td>
          <td align="center">U8_L</td>
        </tr>
        <tr>
          <td>63001</td>
          <td><text>0x</text>F619</td>
          <td align="center">0</td>
          <td align="left">Tresholds and Hysteresis: Threshold</td>
          <td align="center">%</td>
          <td align="center">U8_H</td>
        </tr>
        <tr>
          <td>63001</td>
          <td><text>0x</text>F619</td>
          <td align="center">1</td>
          <td align="left">Tresholds and Hysteresis: Hysteresis</td>
          <td align="center">%</td>
          <td align="center">U8_L</td>
        </tr>
        <tr>
          <td>63002</td>
          <td><text>0x</text>F61A</td>
          <td align="center">1</td>
          <td align="left">Classification (following EN50160 norm)</td>
          <td align="center">A</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>63003</td>
          <td><text>0x</text>F61B</td>
          <td align="center">0</td>
          <td align="left">Start parameter and end parameter: start parameter</td>
          <td align="center">-</td>
          <td align="center">U8_H</td>
        </tr>
        <tr>
          <td>63003</td>
          <td><text>0x</text>F61B</td>
          <td align="center">1</td>
          <td align="left">Start parameter and end parameter: end parameter</td>
          <td align="center">-</td>
          <td align="center">U8_L</td>
        </tr>
        <tr>
          <td>63004</td>
          <td><text>0x</text>F61C</td>
          <td align="center">2</td>
          <td align="left">Nominal voltage : Vnom</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>63006</td>
          <td><text>0x</text>F61E</td>
          <td align="center">2</td>
          <td align="left">Nominal voltage : Unom</td>
          <td align="center">V<text> / </text>100</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>63008</td>
          <td><text>0x</text>F620</td>
          <td align="center">2</td>
          <td align="left">Nominal current : Inom</td>
          <td align="center">A<text> / </text>1000</td>
          <td align="center">U32</td>
        </tr>
        <tr>
          <td>63010</td>
          <td><text>0x</text>F622</td>
          <td align="center">0</td>
          <td align="left">Ref voltage (V1 &amp; V2): V1</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>63010</td>
          <td><text>0x</text>F622</td>
          <td align="center">1</td>
          <td align="left">Ref voltage (V1 &amp; V2): V2</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>63011</td>
          <td><text>0x</text>F623</td>
          <td align="center">0</td>
          <td align="left">Ref voltage (V3 &amp; U12): V3</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>63011</td>
          <td><text>0x</text>F623</td>
          <td align="center">1</td>
          <td align="left">Ref voltage (V3 &amp; U12): U12</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>63012</td>
          <td><text>0x</text>F624</td>
          <td align="center">0</td>
          <td align="left">Ref voltage (U23 &amp; U31): U23</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>63012</td>
          <td><text>0x</text>F624</td>
          <td align="center">1</td>
          <td align="left">Ref voltage (U23 &amp; U31): U31</td>
          <td align="center">%<text> / </text>5</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>63013</td>
          <td><text>0x</text>F625</td>
          <td align="center">0</td>
          <td align="left">Voltage delta (V1 &amp; V2): V1</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>63013</td>
          <td><text>0x</text>F625</td>
          <td align="center">1</td>
          <td align="left">Voltage delta (V1 &amp; V2): V2</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>63014</td>
          <td><text>0x</text>F626</td>
          <td align="center">0</td>
          <td align="left">Voltage delta (V3 &amp; U12): V3</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>63014</td>
          <td><text>0x</text>F626</td>
          <td align="center">1</td>
          <td align="left">Voltage delta (V3 &amp; U12): U12</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>63015</td>
          <td><text>0x</text>F627</td>
          <td align="center">0</td>
          <td align="left">Voltage delta (U23 &amp; U31): U23</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_H</td>
        </tr>
        <tr>
          <td>63015</td>
          <td><text>0x</text>F627</td>
          <td align="center">1</td>
          <td align="left">Voltage delta (U23 &amp; U31): U31</td>
          <td align="center">%<text> / </text>2</td>
          <td align="center">S8_L</td>
        </tr>
        <tr>
          <td>63016</td>
          <td><text>0x</text>F628</td>
          <td align="center">1</td>
          <td align="left">Current delta I1</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>63017</td>
          <td><text>0x</text>F629</td>
          <td align="center">1</td>
          <td align="left">Current delta I2</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>63018</td>
          <td><text>0x</text>F62A</td>
          <td align="center">1</td>
          <td align="left">Current delta I3</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
        <tr>
          <td>63019</td>
          <td><text>0x</text>F62B</td>
          <td align="center">1</td>
          <td align="left">Current delta In</td>
          <td align="center">%</td>
          <td align="center">U16</td>
        </tr>
      </tbody></table><br><br><br><br><h1 id="Names" class="level1" align="left">Names</h1><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Load Name<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>46592</td>
          <td><text>0x</text>B600</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>46592</td>
          <td><text>0x</text>B600</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Load Name<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>46608</td>
          <td><text>0x</text>B610</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>46608</td>
          <td><text>0x</text>B610</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Load Name<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>46624</td>
          <td><text>0x</text>B620</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>46624</td>
          <td><text>0x</text>B620</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Load Name<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>46640</td>
          <td><text>0x</text>B630</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>46640</td>
          <td><text>0x</text>B630</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Input Name<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>46848</td>
          <td><text>0x</text>B700</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>46848</td>
          <td><text>0x</text>B700</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Input Name<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>46864</td>
          <td><text>0x</text>B710</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>46864</td>
          <td><text>0x</text>B710</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Input Name<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>46880</td>
          <td><text>0x</text>B720</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>46880</td>
          <td><text>0x</text>B720</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Input Name<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>46896</td>
          <td><text>0x</text>B730</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>46896</td>
          <td><text>0x</text>B730</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Input Name<text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>46912</td>
          <td><text>0x</text>B740</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>46912</td>
          <td><text>0x</text>B740</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Input Name<text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>46928</td>
          <td><text>0x</text>B750</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>46928</td>
          <td><text>0x</text>B750</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Input Name<text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>46944</td>
          <td><text>0x</text>B760</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>46944</td>
          <td><text>0x</text>B760</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Input Name<text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>46960</td>
          <td><text>0x</text>B770</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>46960</td>
          <td><text>0x</text>B770</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Input Name<text> #</text>9</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>46976</td>
          <td><text>0x</text>B780</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>46976</td>
          <td><text>0x</text>B780</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Input Name<text> #</text>10</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>46992</td>
          <td><text>0x</text>B790</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>46992</td>
          <td><text>0x</text>B790</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Output Name<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47232</td>
          <td><text>0x</text>B880</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47232</td>
          <td><text>0x</text>B880</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Output Name<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47248</td>
          <td><text>0x</text>B890</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47248</td>
          <td><text>0x</text>B890</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Output Name<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47264</td>
          <td><text>0x</text>B8A0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47264</td>
          <td><text>0x</text>B8A0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Output Name<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47280</td>
          <td><text>0x</text>B8B0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47280</td>
          <td><text>0x</text>B8B0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Output Name<text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47296</td>
          <td><text>0x</text>B8C0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47296</td>
          <td><text>0x</text>B8C0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Output Name<text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47312</td>
          <td><text>0x</text>B8D0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47312</td>
          <td><text>0x</text>B8D0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Output Name<text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47328</td>
          <td><text>0x</text>B8E0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47328</td>
          <td><text>0x</text>B8E0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Output Name<text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47344</td>
          <td><text>0x</text>B8F0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47344</td>
          <td><text>0x</text>B8F0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Input Name<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47552</td>
          <td><text>0x</text>B9C0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47552</td>
          <td><text>0x</text>B9C0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Input Name<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47568</td>
          <td><text>0x</text>B9D0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47568</td>
          <td><text>0x</text>B9D0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Input Name<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47584</td>
          <td><text>0x</text>B9E0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47584</td>
          <td><text>0x</text>B9E0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Input Name<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47600</td>
          <td><text>0x</text>B9F0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47600</td>
          <td><text>0x</text>B9F0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Input Name<text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47616</td>
          <td><text>0x</text>BA00</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47616</td>
          <td><text>0x</text>BA00</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Input Name<text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47632</td>
          <td><text>0x</text>BA10</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47632</td>
          <td><text>0x</text>BA10</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Input Name<text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47648</td>
          <td><text>0x</text>BA20</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47648</td>
          <td><text>0x</text>BA20</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Input Name<text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47664</td>
          <td><text>0x</text>BA30</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47664</td>
          <td><text>0x</text>BA30</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Output Name<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47872</td>
          <td><text>0x</text>BB00</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47872</td>
          <td><text>0x</text>BB00</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Output Name<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47888</td>
          <td><text>0x</text>BB10</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47888</td>
          <td><text>0x</text>BB10</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Output Name<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47904</td>
          <td><text>0x</text>BB20</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47904</td>
          <td><text>0x</text>BB20</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Output Name<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47920</td>
          <td><text>0x</text>BB30</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47920</td>
          <td><text>0x</text>BB30</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Output Name<text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47936</td>
          <td><text>0x</text>BB40</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47936</td>
          <td><text>0x</text>BB40</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Output Name<text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47952</td>
          <td><text>0x</text>BB50</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47952</td>
          <td><text>0x</text>BB50</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Output Name<text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47968</td>
          <td><text>0x</text>BB60</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47968</td>
          <td><text>0x</text>BB60</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Output Name<text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>47984</td>
          <td><text>0x</text>BB70</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>47984</td>
          <td><text>0x</text>BB70</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Temperature Name<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48192</td>
          <td><text>0x</text>BC40</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48192</td>
          <td><text>0x</text>BC40</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Temperature Name<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48208</td>
          <td><text>0x</text>BC50</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48208</td>
          <td><text>0x</text>BC50</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Temperature Name<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48224</td>
          <td><text>0x</text>BC60</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48224</td>
          <td><text>0x</text>BC60</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Temperature Name<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48240</td>
          <td><text>0x</text>BC70</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48240</td>
          <td><text>0x</text>BC70</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Alarm Name<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48448</td>
          <td><text>0x</text>BD40</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48448</td>
          <td><text>0x</text>BD40</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Alarm Name<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48464</td>
          <td><text>0x</text>BD50</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48464</td>
          <td><text>0x</text>BD50</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Alarm Name<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48480</td>
          <td><text>0x</text>BD60</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48480</td>
          <td><text>0x</text>BD60</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Alarm Name<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48496</td>
          <td><text>0x</text>BD70</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48496</td>
          <td><text>0x</text>BD70</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Alarm Name<text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48512</td>
          <td><text>0x</text>BD80</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48512</td>
          <td><text>0x</text>BD80</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Alarm Name<text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48528</td>
          <td><text>0x</text>BD90</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48528</td>
          <td><text>0x</text>BD90</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Alarm Name<text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48544</td>
          <td><text>0x</text>BDA0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48544</td>
          <td><text>0x</text>BDA0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Analog Alarm Name<text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48560</td>
          <td><text>0x</text>BDB0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48560</td>
          <td><text>0x</text>BDB0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Alarm Name<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48768</td>
          <td><text>0x</text>BE80</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48768</td>
          <td><text>0x</text>BE80</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Alarm Name<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48784</td>
          <td><text>0x</text>BE90</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48784</td>
          <td><text>0x</text>BE90</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Alarm Name<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48800</td>
          <td><text>0x</text>BEA0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48800</td>
          <td><text>0x</text>BEA0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Logical Alarm Name<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48816</td>
          <td><text>0x</text>BEB0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48816</td>
          <td><text>0x</text>BEB0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Combination Alarm Name<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48960</td>
          <td><text>0x</text>BF40</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48960</td>
          <td><text>0x</text>BF40</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Combination Alarm Name<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48976</td>
          <td><text>0x</text>BF50</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48976</td>
          <td><text>0x</text>BF50</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Combination Alarm Name<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>48992</td>
          <td><text>0x</text>BF60</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>48992</td>
          <td><text>0x</text>BF60</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Combination Alarm Name<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49008</td>
          <td><text>0x</text>BF70</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49008</td>
          <td><text>0x</text>BF70</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid Feeder Name<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49152</td>
          <td><text>0x</text>C000</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49152</td>
          <td><text>0x</text>C000</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid Feeder Name<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49168</td>
          <td><text>0x</text>C010</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49168</td>
          <td><text>0x</text>C010</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid Feeder Name<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49184</td>
          <td><text>0x</text>C020</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49184</td>
          <td><text>0x</text>C020</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid Feeder Name<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49200</td>
          <td><text>0x</text>C030</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49200</td>
          <td><text>0x</text>C030</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid Feeder Name<text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49216</td>
          <td><text>0x</text>C040</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49216</td>
          <td><text>0x</text>C040</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid Feeder Name<text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49232</td>
          <td><text>0x</text>C050</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49232</td>
          <td><text>0x</text>C050</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid Feeder Name<text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49248</td>
          <td><text>0x</text>C060</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49248</td>
          <td><text>0x</text>C060</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid Feeder Name<text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49264</td>
          <td><text>0x</text>C070</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49264</td>
          <td><text>0x</text>C070</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid Feeder Name<text> #</text>9</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49280</td>
          <td><text>0x</text>C080</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49280</td>
          <td><text>0x</text>C080</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Multi-fluid Feeder Name<text> #</text>10</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49296</td>
          <td><text>0x</text>C090</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49296</td>
          <td><text>0x</text>C090</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff Name<text> #</text>1</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49536</td>
          <td><text>0x</text>C180</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49536</td>
          <td><text>0x</text>C180</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff Name<text> #</text>2</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49552</td>
          <td><text>0x</text>C190</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49552</td>
          <td><text>0x</text>C190</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff Name<text> #</text>3</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49568</td>
          <td><text>0x</text>C1A0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49568</td>
          <td><text>0x</text>C1A0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff Name<text> #</text>4</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49584</td>
          <td><text>0x</text>C1B0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49584</td>
          <td><text>0x</text>C1B0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff Name<text> #</text>5</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49600</td>
          <td><text>0x</text>C1C0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49600</td>
          <td><text>0x</text>C1C0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff Name<text> #</text>6</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49616</td>
          <td><text>0x</text>C1D0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49616</td>
          <td><text>0x</text>C1D0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff Name<text> #</text>7</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49632</td>
          <td><text>0x</text>C1E0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49632</td>
          <td><text>0x</text>C1E0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><table cellspacing="0" cellpadding="2" border="1">
        <caption>
          <h2 align="left">Tariff Name<text> #</text>8</h2><br></caption>
        <tbody><tr class="header">
          <th width="100">Dec start address</th>
          <th width="100">Hex start address</th>
          <th width="100">Type</th>
          <th width="100">Size</th>
          <th width="100">Lock level</th>
          <th width="150">Locked fcts</th>
          <th width="150">Unlocked fcts</th>
        </tr>
        <tr align="center">
          <td>49648</td>
          <td><text>0x</text>C1F0</td>
          <td>Settings</td>
          <td>16</td>
          <td>USER</td>
          <td>READ</td>
          <td>READ | WRITE | WRITE_MANY</td>
        </tr>
      </tbody></table><br><table cellspacing="1" cellpadding="2" border="1">
        <tbody><tr class="header">
          <th width="75">Dec address</th>
          <th width="75">Hex address</th>
          <th width="75">Words count</th>
          <th width="400">Description</th>
          <th width="75">Unit</th>
          <th width="75">Data type</th>
        </tr>
        <tr>
          <td>49648</td>
          <td><text>0x</text>C1F0</td>
          <td align="center">16</td>
          <td align="left">Name</td>
          <td align="center">-</td>
          <td align="center">STRING_NORM</td>
        </tr>
      </tbody></table><br><br></div>
  
</body></html>